!- Linux Line endings 

Version,
    9.4;                      !- Version Identifier

SimulationControl,
    No,                       !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    None,                     !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullInteriorAndExterior,    !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

Timestep,
    4;                        !- Number of Timesteps per Hour

Site:Location,
    DENVER_STAPLETON_CO_USA_WMO_724690,    !- Name
    39.77,                    !- Latitude
    -104.87,                  !- Longitude
    -7,                       !- Time Zone
    1611;                     !- Elevation

SizingPeriod:DesignDay,
    DENVER_STAPLETON Ann Htg 99.6% Condns DB,    !- Name
    12,                       !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -20,                      !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -20,                      !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    83411,                    !- Barometric Pressure
    2.3,                      !- Wind Speed
    180,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    DENVER_STAPLETON Ann Clg .4% Condns DB=>MWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    34.1,                     !- Maximum DryBulb Temperature
    15.2,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    15.8,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    83411,                    !- Barometric Pressure
    4,                        !- Wind Speed
    120,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    1;                        !- Sky Clearness

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Tuesday,                  !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Fraction,                 !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    Discrete;                 !- Numeric Type

SCHEDULETYPELIMITS,
    Temperature,              !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    ,                         !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULETYPELIMITS,
    Any Number,               !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    ,                         !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:DAY:HOURLY,
    Schedule Heating Single office,    !- Name
    Temperature,              !- Schedule Type Limits Name
    21,                       !- Hour 1
    21,                       !- Hour 2
    21,                       !- Hour 3
    21,                       !- Hour 4
    21,                       !- Hour 5
    21,                       !- Hour 6
    21,                       !- Hour 7
    21,                       !- Hour 8
    21,                       !- Hour 9
    21,                       !- Hour 10
    21,                       !- Hour 11
    21,                       !- Hour 12
    21,                       !- Hour 13
    21,                       !- Hour 14
    21,                       !- Hour 15
    21,                       !- Hour 16
    21,                       !- Hour 17
    21,                       !- Hour 18
    21,                       !- Hour 19
    21,                       !- Hour 20
    21,                       !- Hour 21
    21,                       !- Hour 22
    21,                       !- Hour 23
    21;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Cooling Single office,    !- Name
    Temperature,              !- Schedule Type Limits Name
    25,                       !- Hour 1
    25,                       !- Hour 2
    25,                       !- Hour 3
    25,                       !- Hour 4
    25,                       !- Hour 5
    25,                       !- Hour 6
    25,                       !- Hour 7
    25,                       !- Hour 8
    25,                       !- Hour 9
    25,                       !- Hour 10
    25,                       !- Hour 11
    25,                       !- Hour 12
    25,                       !- Hour 13
    25,                       !- Hour 14
    25,                       !- Hour 15
    25,                       !- Hour 16
    25,                       !- Hour 17
    25,                       !- Hour 18
    25,                       !- Hour 19
    25,                       !- Hour 20
    25,                       !- Hour 21
    25,                       !- Hour 22
    25,                       !- Hour 23
    25;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule People Single office,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0.2,                      !- Hour 8
    0.4,                      !- Hour 9
    0.6,                      !- Hour 10
    0.8,                      !- Hour 11
    0.8,                      !- Hour 12
    0.4,                      !- Hour 13
    0.6,                      !- Hour 14
    0.8,                      !- Hour 15
    0.8,                      !- Hour 16
    0.4,                      !- Hour 17
    0.2,                      !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Equipment Single office,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.1,                      !- Hour 1
    0.1,                      !- Hour 2
    0.1,                      !- Hour 3
    0.1,                      !- Hour 4
    0.1,                      !- Hour 5
    0.1,                      !- Hour 6
    0.1,                      !- Hour 7
    0.2,                      !- Hour 8
    0.4,                      !- Hour 9
    0.6,                      !- Hour 10
    0.8,                      !- Hour 11
    0.8,                      !- Hour 12
    0.4,                      !- Hour 13
    0.6,                      !- Hour 14
    0.8,                      !- Hour 15
    0.8,                      !- Hour 16
    0.4,                      !- Hour 17
    0.2,                      !- Hour 18
    0.1,                      !- Hour 19
    0.1,                      !- Hour 20
    0.1,                      !- Hour 21
    0.1,                      !- Hour 22
    0.1,                      !- Hour 23
    0.1;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Lighting Single office,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

SCHEDULE:WEEK:COMPACT,
    Schedule Heating Single office,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Heating Single office;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Cooling Single office,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Cooling Single office;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule People Single office,    !- Name
    AllDays,                  !- DayType List 1
    Schedule People Single office;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Equipment Single office,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Equipment Single office;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Lighting Single office,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Lighting Single office;    !- ScheduleDay Name 1

SCHEDULE:YEAR,
    Schedule Heating Single office,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Heating Single office,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Cooling Single office,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Cooling Single office,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule People Single office,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule People Single office,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Equipment Single office,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule Equipment Single office,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Lighting Single office,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule Lighting Single office,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Compact,
    Constant,                 !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Continuous,               !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Daytime Ventilation,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 08:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 18:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Weekends WinterDesignDay,    !- Field 9
    Until: 10:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 16:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    Intermittent,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 08:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 18:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0;                      !- Field 8

Schedule:Compact,
    Maximum Outside Air,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Minimum Outside Air,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0.15,                     !- Field 4
    For: Weekends WinterDesignDay Holidays AllOtherDays,    !- Field 5
    Until: 24:00,             !- Field 6
    0.05;                     !- Field 7

Schedule:Compact,
    Off,                      !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    On,                       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    VAV Minimum Air Fraction,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.1;                      !- Field 4

Schedule:Compact,
    Assembly HVAC,            !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 23:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 23:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 06:00,             !- Field 17
    0.0,                      !- Field 18
    Until: 23:00,             !- Field 19
    1.0,                      !- Field 20
    Until: 24:00,             !- Field 21
    0.0;                      !- Field 22

Schedule:Compact,
    Assembly Lighting,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 08:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 11:00,             !- Field 5
    0.4,                      !- Field 6
    Until: 22:00,             !- Field 7
    0.75,                     !- Field 8
    Until: 23:00,             !- Field 9
    0.25,                     !- Field 10
    Until: 24:00,             !- Field 11
    0.0,                      !- Field 12
    For: Saturday WinterDesignDay,    !- Field 13
    Until: 07:00,             !- Field 14
    0.0,                      !- Field 15
    Until: 09:00,             !- Field 16
    0.3,                      !- Field 17
    Until: 23:00,             !- Field 18
    0.5,                      !- Field 19
    Until: 24:00,             !- Field 20
    0.0,                      !- Field 21
    For: Sunday Holidays AllOtherDays,    !- Field 22
    Until: 07:00,             !- Field 23
    0.0,                      !- Field 24
    Until: 12:00,             !- Field 25
    0.3,                      !- Field 26
    Until: 22:00,             !- Field 27
    0.65,                     !- Field 28
    Until: 24:00,             !- Field 29
    0.0;                      !- Field 30

Schedule:Compact,
    Assembly Occupancy,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 08:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 12:00,             !- Field 5
    0.2,                      !- Field 6
    Until: 18:00,             !- Field 7
    0.8,                      !- Field 8
    Until: 22:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 23:00,             !- Field 11
    0.1,                      !- Field 12
    Until: 24:00,             !- Field 13
    0.0,                      !- Field 14
    For: Saturday WinterDesignDay,    !- Field 15
    Until: 08:00,             !- Field 16
    0.0,                      !- Field 17
    Until: 12:00,             !- Field 18
    0.2,                      !- Field 19
    Until: 21:00,             !- Field 20
    0.6,                      !- Field 21
    Until: 22:00,             !- Field 22
    0.8,                      !- Field 23
    Until: 23:00,             !- Field 24
    0.1,                      !- Field 25
    Until: 24:00,             !- Field 26
    0.0,                      !- Field 27
    For: Sunday Holidays AllOtherDays,    !- Field 28
    Until: 08:00,             !- Field 29
    0.0,                      !- Field 30
    Until: 13:00,             !- Field 31
    0.1,                      !- Field 32
    Until: 22:00,             !- Field 33
    0.7,                      !- Field 34
    Until: 23:00,             !- Field 35
    0.2,                      !- Field 36
    Until: 24:00,             !- Field 37
    0.0;                      !- Field 38

Schedule:Compact,
    Assembly SWH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 09:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 11:00,             !- Field 5
    0.05,                     !- Field 6
    Until: 12:00,             !- Field 7
    0.35,                     !- Field 8
    Until: 17:00,             !- Field 9
    0.05,                     !- Field 10
    Until: 24:00,             !- Field 11
    0.0,                      !- Field 12
    For: Saturday WinterDesignDay,    !- Field 13
    Until: 09:00,             !- Field 14
    0.0,                      !- Field 15
    Until: 11:00,             !- Field 16
    0.05,                     !- Field 17
    Until: 12:00,             !- Field 18
    0.2,                      !- Field 19
    Until: 19:00,             !- Field 20
    0.0,                      !- Field 21
    Until: 20:00,             !- Field 22
    0.65,                     !- Field 23
    Until: 21:00,             !- Field 24
    0.3,                      !- Field 25
    Until: 24:00,             !- Field 26
    0.0,                      !- Field 27
    For: Sunday Holidays AllOtherDays,    !- Field 28
    Until: 09:00,             !- Field 29
    0.0,                      !- Field 30
    Until: 11:00,             !- Field 31
    0.05,                     !- Field 32
    Until: 12:00,             !- Field 33
    0.1,                      !- Field 34
    Until: 20:00,             !- Field 35
    0.0,                      !- Field 36
    Until: 21:00,             !- Field 37
    0.65,                     !- Field 38
    Until: 22:00,             !- Field 39
    0.3,                      !- Field 40
    Until: 24:00,             !- Field 41
    0.0;                      !- Field 42

Schedule:Compact,
    Health HVAC,              !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Health Lighting,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.1,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.5,                      !- Field 6
    Until: 16:00,             !- Field 7
    0.9,                      !- Field 8
    Until: 23:00,             !- Field 9
    0.3,                      !- Field 10
    Until: 24:00,             !- Field 11
    0.1,                      !- Field 12
    For: Saturday WinterDesignDay,    !- Field 13
    Until: 07:00,             !- Field 14
    0.1,                      !- Field 15
    Until: 08:00,             !- Field 16
    0.2,                      !- Field 17
    Until: 18:00,             !- Field 18
    0.4,                      !- Field 19
    Until: 24:00,             !- Field 20
    0.1,                      !- Field 21
    For: Sunday Holidays AllOtherDays,    !- Field 22
    Until: 08:00,             !- Field 23
    0.05,                     !- Field 24
    Until: 16:00,             !- Field 25
    0.1,                      !- Field 26
    Until: 24:00,             !- Field 27
    0.05;                     !- Field 28

Schedule:Compact,
    Health Occupancy,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 17:00,             !- Field 9
    0.8,                      !- Field 10
    Until: 18:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 20:00,             !- Field 13
    0.3,                      !- Field 14
    Until: 22:00,             !- Field 15
    0.2,                      !- Field 16
    Until: 24:00,             !- Field 17
    0.0,                      !- Field 18
    For: Saturday WinterDesignDay,    !- Field 19
    Until: 07:00,             !- Field 20
    0.0,                      !- Field 21
    Until: 08:00,             !- Field 22
    0.1,                      !- Field 23
    Until: 09:00,             !- Field 24
    0.3,                      !- Field 25
    Until: 17:00,             !- Field 26
    0.4,                      !- Field 27
    Until: 19:00,             !- Field 28
    0.1,                      !- Field 29
    Until: 24:00,             !- Field 30
    0.0,                      !- Field 31
    For: Sunday Holidays AllOtherDays,    !- Field 32
    Until: 08:00,             !- Field 33
    0.0,                      !- Field 34
    Until: 16:00,             !- Field 35
    0.05,                     !- Field 36
    Until: 24:00,             !- Field 37
    0.0;                      !- Field 38

Schedule:Compact,
    Health SWH,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.1,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.17,                     !- Field 6
    Until: 09:00,             !- Field 7
    0.58,                     !- Field 8
    Until: 10:00,             !- Field 9
    0.66,                     !- Field 10
    Until: 11:00,             !- Field 11
    0.78,                     !- Field 12
    Until: 12:00,             !- Field 13
    0.82,                     !- Field 14
    Until: 13:00,             !- Field 15
    0.71,                     !- Field 16
    Until: 14:00,             !- Field 17
    0.82,                     !- Field 18
    Until: 15:00,             !- Field 19
    0.78,                     !- Field 20
    Until: 16:00,             !- Field 21
    0.74,                     !- Field 22
    Until: 17:00,             !- Field 23
    0.63,                     !- Field 24
    Until: 18:00,             !- Field 25
    0.41,                     !- Field 26
    Until: 21:00,             !- Field 27
    0.18,                     !- Field 28
    Until: 22:00,             !- Field 29
    0.1,                      !- Field 30
    Until: 24:00,             !- Field 31
    0.01,                     !- Field 32
    For: Saturday WinterDesignDay,    !- Field 33
    Until: 08:00,             !- Field 34
    0.1,                      !- Field 35
    Until: 09:00,             !- Field 36
    0.2,                      !- Field 37
    Until: 10:00,             !- Field 38
    0.28,                     !- Field 39
    Until: 12:00,             !- Field 40
    0.3,                      !- Field 41
    Until: 14:00,             !- Field 42
    0.24,                     !- Field 43
    Until: 17:00,             !- Field 44
    0.23,                     !- Field 45
    Until: 18:00,             !- Field 46
    0.1,                      !- Field 47
    Until: 24:00,             !- Field 48
    0.01,                     !- Field 49
    For: Sunday Holidays AllOtherDays,    !- Field 50
    Until: 24:00,             !- Field 51
    0.01;                     !- Field 52

Schedule:Compact,
    Hotel HVAC,               !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Hotel Lighting,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    0.2,                      !- Field 4
    Until: 02:00,             !- Field 5
    0.15,                     !- Field 6
    Until: 05:00,             !- Field 7
    0.1,                      !- Field 8
    Until: 06:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 07:00,             !- Field 11
    0.4,                      !- Field 12
    Until: 08:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 10:00,             !- Field 15
    0.4,                      !- Field 16
    Until: 18:00,             !- Field 17
    0.25,                     !- Field 18
    Until: 19:00,             !- Field 19
    0.6,                      !- Field 20
    Until: 20:00,             !- Field 21
    0.8,                      !- Field 22
    Until: 21:00,             !- Field 23
    0.9,                      !- Field 24
    Until: 22:00,             !- Field 25
    0.8,                      !- Field 26
    Until: 23:00,             !- Field 27
    0.6,                      !- Field 28
    Until: 24:00,             !- Field 29
    0.3,                      !- Field 30
    For: Saturday WinterDesignDay,    !- Field 31
    Until: 02:00,             !- Field 32
    0.2,                      !- Field 33
    Until: 06:00,             !- Field 34
    0.1,                      !- Field 35
    Until: 08:00,             !- Field 36
    0.3,                      !- Field 37
    Until: 10:00,             !- Field 38
    0.4,                      !- Field 39
    Until: 11:00,             !- Field 40
    0.3,                      !- Field 41
    Until: 18:00,             !- Field 42
    0.25,                     !- Field 43
    Until: 19:00,             !- Field 44
    0.6,                      !- Field 45
    Until: 22:00,             !- Field 46
    0.7,                      !- Field 47
    Until: 23:00,             !- Field 48
    0.6,                      !- Field 49
    Until: 24:00,             !- Field 50
    0.3,                      !- Field 51
    For: Sunday Holidays AllOtherDays,    !- Field 52
    Until: 02:00,             !- Field 53
    0.3,                      !- Field 54
    Until: 06:00,             !- Field 55
    0.2,                      !- Field 56
    Until: 07:00,             !- Field 57
    0.3,                      !- Field 58
    Until: 09:00,             !- Field 59
    0.4,                      !- Field 60
    Until: 13:00,             !- Field 61
    0.3,                      !- Field 62
    Until: 18:00,             !- Field 63
    0.2,                      !- Field 64
    Until: 19:00,             !- Field 65
    0.5,                      !- Field 66
    Until: 20:00,             !- Field 67
    0.7,                      !- Field 68
    Until: 21:00,             !- Field 69
    0.8,                      !- Field 70
    Until: 22:00,             !- Field 71
    0.6,                      !- Field 72
    Until: 23:00,             !- Field 73
    0.5,                      !- Field 74
    Until: 24:00,             !- Field 75
    0.3;                      !- Field 76

Schedule:Compact,
    Hotel Occupancy,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.9,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.7,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.4,                      !- Field 8
    Until: 15:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 16:00,             !- Field 11
    0.3,                      !- Field 12
    Until: 19:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 21:00,             !- Field 15
    0.7,                      !- Field 16
    Until: 22:00,             !- Field 17
    0.8,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.9,                      !- Field 20
    For: Saturday WinterDesignDay,    !- Field 21
    Until: 06:00,             !- Field 22
    0.9,                      !- Field 23
    Until: 07:00,             !- Field 24
    0.7,                      !- Field 25
    Until: 09:00,             !- Field 26
    0.5,                      !- Field 27
    Until: 17:00,             !- Field 28
    0.3,                      !- Field 29
    Until: 18:00,             !- Field 30
    0.5,                      !- Field 31
    Until: 21:00,             !- Field 32
    0.6,                      !- Field 33
    Until: 24:00,             !- Field 34
    0.7,                      !- Field 35
    For: Sunday Holidays AllOtherDays,    !- Field 36
    Until: 08:00,             !- Field 37
    0.7,                      !- Field 38
    Until: 11:00,             !- Field 39
    0.5,                      !- Field 40
    Until: 13:00,             !- Field 41
    0.3,                      !- Field 42
    Until: 16:00,             !- Field 43
    0.2,                      !- Field 44
    Until: 17:00,             !- Field 45
    0.3,                      !- Field 46
    Until: 19:00,             !- Field 47
    0.4,                      !- Field 48
    Until: 21:00,             !- Field 49
    0.6,                      !- Field 50
    Until: 24:00,             !- Field 51
    0.8;                      !- Field 52

Schedule:Compact,
    Hotel SWH,                !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    0.2,                      !- Field 4
    Until: 04:00,             !- Field 5
    0.15,                     !- Field 6
    Until: 05:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 06:00,             !- Field 9
    0.25,                     !- Field 10
    Until: 07:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 08:00,             !- Field 13
    0.6,                      !- Field 14
    Until: 09:00,             !- Field 15
    0.55,                     !- Field 16
    Until: 10:00,             !- Field 17
    0.45,                     !- Field 18
    Until: 11:00,             !- Field 19
    0.4,                      !- Field 20
    Until: 12:00,             !- Field 21
    0.45,                     !- Field 22
    Until: 13:00,             !- Field 23
    0.4,                      !- Field 24
    Until: 14:00,             !- Field 25
    0.35,                     !- Field 26
    Until: 17:00,             !- Field 27
    0.3,                      !- Field 28
    Until: 18:00,             !- Field 29
    0.4,                      !- Field 30
    Until: 19:00,             !- Field 31
    0.55,                     !- Field 32
    Until: 20:00,             !- Field 33
    0.6,                      !- Field 34
    Until: 21:00,             !- Field 35
    0.5,                      !- Field 36
    Until: 22:00,             !- Field 37
    0.55,                     !- Field 38
    Until: 23:00,             !- Field 39
    0.45,                     !- Field 40
    Until: 24:00,             !- Field 41
    0.25,                     !- Field 42
    For: Saturday WinterDesignDay,    !- Field 43
    Until: 01:00,             !- Field 44
    0.2,                      !- Field 45
    Until: 04:00,             !- Field 46
    0.15,                     !- Field 47
    Until: 05:00,             !- Field 48
    0.2,                      !- Field 49
    Until: 06:00,             !- Field 50
    0.25,                     !- Field 51
    Until: 07:00,             !- Field 52
    0.4,                      !- Field 53
    Until: 10:00,             !- Field 54
    0.5,                      !- Field 55
    Until: 11:00,             !- Field 56
    0.45,                     !- Field 57
    Until: 13:00,             !- Field 58
    0.5,                      !- Field 59
    Until: 14:00,             !- Field 60
    0.45,                     !- Field 61
    Until: 16:00,             !- Field 62
    0.4,                      !- Field 63
    Until: 17:00,             !- Field 64
    0.35,                     !- Field 65
    Until: 18:00,             !- Field 66
    0.4,                      !- Field 67
    Until: 20:00,             !- Field 68
    0.55,                     !- Field 69
    Until: 21:00,             !- Field 70
    0.5,                      !- Field 71
    Until: 22:00,             !- Field 72
    0.55,                     !- Field 73
    Until: 23:00,             !- Field 74
    0.4,                      !- Field 75
    Until: 24:00,             !- Field 76
    0.3,                      !- Field 77
    For: Sunday Holidays AllOtherDays,    !- Field 78
    Until: 01:00,             !- Field 79
    0.25,                     !- Field 80
    Until: 05:00,             !- Field 81
    0.2,                      !- Field 82
    Until: 06:00,             !- Field 83
    0.3,                      !- Field 84
    Until: 09:00,             !- Field 85
    0.5,                      !- Field 86
    Until: 10:00,             !- Field 87
    0.55,                     !- Field 88
    Until: 12:00,             !- Field 89
    0.5,                      !- Field 90
    Until: 14:00,             !- Field 91
    0.4,                      !- Field 92
    Until: 17:00,             !- Field 93
    0.3,                      !- Field 94
    Until: 18:00,             !- Field 95
    0.4,                      !- Field 96
    Until: 20:00,             !- Field 97
    0.5,                      !- Field 98
    Until: 21:00,             !- Field 99
    0.4,                      !- Field 100
    Until: 22:00,             !- Field 101
    0.5,                      !- Field 102
    Until: 23:00,             !- Field 103
    0.4,                      !- Field 104
    Until: 24:00,             !- Field 105
    0.2;                      !- Field 106

Schedule:Compact,
    Manufacturing HVAC,       !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 18:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    Manufacturing Lighting,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.3,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 13:00,             !- Field 11
    0.8,                      !- Field 12
    Until: 17:00,             !- Field 13
    0.9,                      !- Field 14
    Until: 18:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 20:00,             !- Field 17
    0.3,                      !- Field 18
    Until: 22:00,             !- Field 19
    0.2,                      !- Field 20
    Until: 23:00,             !- Field 21
    0.1,                      !- Field 22
    Until: 24:00,             !- Field 23
    0.05,                     !- Field 24
    For: Saturday WinterDesignDay,    !- Field 25
    Until: 06:00,             !- Field 26
    0.05,                     !- Field 27
    Until: 08:00,             !- Field 28
    0.1,                      !- Field 29
    Until: 12:00,             !- Field 30
    0.3,                      !- Field 31
    Until: 17:00,             !- Field 32
    0.15,                     !- Field 33
    Until: 24:00,             !- Field 34
    0.05,                     !- Field 35
    For: Sunday Holidays AllOtherDays,    !- Field 36
    Until: 24:00,             !- Field 37
    0.05;                     !- Field 38

Schedule:Compact,
    Manufacturing Occupancy,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.95,                     !- Field 10
    Until: 13:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 17:00,             !- Field 13
    0.95,                     !- Field 14
    Until: 18:00,             !- Field 15
    0.3,                      !- Field 16
    Until: 22:00,             !- Field 17
    0.1,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.05,                     !- Field 20
    For: Saturday WinterDesignDay,    !- Field 21
    Until: 06:00,             !- Field 22
    0.0,                      !- Field 23
    Until: 08:00,             !- Field 24
    0.1,                      !- Field 25
    Until: 12:00,             !- Field 26
    0.3,                      !- Field 27
    Until: 17:00,             !- Field 28
    0.1,                      !- Field 29
    Until: 19:00,             !- Field 30
    0.05,                     !- Field 31
    Until: 24:00,             !- Field 32
    0.0,                      !- Field 33
    For: Sunday Holidays AllOtherDays,    !- Field 34
    Until: 06:00,             !- Field 35
    0.0,                      !- Field 36
    Until: 18:00,             !- Field 37
    0.05,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.0;                      !- Field 40

Schedule:Compact,
    Manufacturing SWH,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 06:00,             !- Field 5
    0.08,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.07,                     !- Field 8
    Until: 08:00,             !- Field 9
    0.19,                     !- Field 10
    Until: 09:00,             !- Field 11
    0.35,                     !- Field 12
    Until: 10:00,             !- Field 13
    0.38,                     !- Field 14
    Until: 11:00,             !- Field 15
    0.39,                     !- Field 16
    Until: 12:00,             !- Field 17
    0.47,                     !- Field 18
    Until: 13:00,             !- Field 19
    0.57,                     !- Field 20
    Until: 14:00,             !- Field 21
    0.54,                     !- Field 22
    Until: 15:00,             !- Field 23
    0.34,                     !- Field 24
    Until: 16:00,             !- Field 25
    0.33,                     !- Field 26
    Until: 17:00,             !- Field 27
    0.44,                     !- Field 28
    Until: 18:00,             !- Field 29
    0.26,                     !- Field 30
    Until: 19:00,             !- Field 31
    0.21,                     !- Field 32
    Until: 20:00,             !- Field 33
    0.15,                     !- Field 34
    Until: 21:00,             !- Field 35
    0.17,                     !- Field 36
    Until: 22:00,             !- Field 37
    0.08,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.05,                     !- Field 40
    For: Saturday WinterDesignDay,    !- Field 41
    Until: 05:00,             !- Field 42
    0.05,                     !- Field 43
    Until: 06:00,             !- Field 44
    0.08,                     !- Field 45
    Until: 07:00,             !- Field 46
    0.09,                     !- Field 47
    Until: 08:00,             !- Field 48
    0.11,                     !- Field 49
    Until: 09:00,             !- Field 50
    0.15,                     !- Field 51
    Until: 10:00,             !- Field 52
    0.21,                     !- Field 53
    Until: 11:00,             !- Field 54
    0.19,                     !- Field 55
    Until: 12:00,             !- Field 56
    0.23,                     !- Field 57
    Until: 13:00,             !- Field 58
    0.2,                      !- Field 59
    Until: 14:00,             !- Field 60
    0.19,                     !- Field 61
    Until: 15:00,             !- Field 62
    0.15,                     !- Field 63
    Until: 16:00,             !- Field 64
    0.12,                     !- Field 65
    Until: 17:00,             !- Field 66
    0.14,                     !- Field 67
    Until: 21:00,             !- Field 68
    0.07,                     !- Field 69
    Until: 22:00,             !- Field 70
    0.09,                     !- Field 71
    Until: 24:00,             !- Field 72
    0.05,                     !- Field 73
    For: Sunday Holidays AllOtherDays,    !- Field 74
    Until: 05:00,             !- Field 75
    0.04,                     !- Field 76
    Until: 06:00,             !- Field 77
    0.07,                     !- Field 78
    Until: 11:00,             !- Field 79
    0.04,                     !- Field 80
    Until: 13:00,             !- Field 81
    0.06,                     !- Field 82
    Until: 14:00,             !- Field 83
    0.09,                     !- Field 84
    Until: 15:00,             !- Field 85
    0.06,                     !- Field 86
    Until: 21:00,             !- Field 87
    0.04,                     !- Field 88
    Until: 22:00,             !- Field 89
    0.07,                     !- Field 90
    Until: 24:00,             !- Field 91
    0.04;                     !- Field 92

Schedule:Compact,
    Multifamily HVAC,         !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Multifamily SWH,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.06,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.28,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.49,                     !- Field 8
    Until: 09:00,             !- Field 9
    0.42,                     !- Field 10
    Until: 10:00,             !- Field 11
    0.32,                     !- Field 12
    Until: 11:00,             !- Field 13
    0.27,                     !- Field 14
    Until: 12:00,             !- Field 15
    0.33,                     !- Field 16
    Until: 13:00,             !- Field 17
    0.41,                     !- Field 18
    Until: 14:00,             !- Field 19
    0.35,                     !- Field 20
    Until: 15:00,             !- Field 21
    0.34,                     !- Field 22
    Until: 16:00,             !- Field 23
    0.29,                     !- Field 24
    Until: 17:00,             !- Field 25
    0.32,                     !- Field 26
    Until: 18:00,             !- Field 27
    0.5,                      !- Field 28
    Until: 19:00,             !- Field 29
    0.49,                     !- Field 30
    Until: 20:00,             !- Field 31
    0.4,                      !- Field 32
    Until: 21:00,             !- Field 33
    0.36,                     !- Field 34
    Until: 22:00,             !- Field 35
    0.45,                     !- Field 36
    Until: 23:00,             !- Field 37
    0.3,                      !- Field 38
    Until: 24:00,             !- Field 39
    0.08,                     !- Field 40
    For: Saturday WinterDesignDay,    !- Field 41
    Until: 06:00,             !- Field 42
    0.06,                     !- Field 43
    Until: 07:00,             !- Field 44
    0.15,                     !- Field 45
    Until: 08:00,             !- Field 46
    0.32,                     !- Field 47
    Until: 09:00,             !- Field 48
    0.43,                     !- Field 49
    Until: 10:00,             !- Field 50
    0.39,                     !- Field 51
    Until: 11:00,             !- Field 52
    0.34,                     !- Field 53
    Until: 12:00,             !- Field 54
    0.36,                     !- Field 55
    Until: 13:00,             !- Field 56
    0.45,                     !- Field 57
    Until: 15:00,             !- Field 58
    0.39,                     !- Field 59
    Until: 16:00,             !- Field 60
    0.33,                     !- Field 61
    Until: 17:00,             !- Field 62
    0.35,                     !- Field 63
    Until: 19:00,             !- Field 64
    0.48,                     !- Field 65
    Until: 20:00,             !- Field 66
    0.44,                     !- Field 67
    Until: 22:00,             !- Field 68
    0.31,                     !- Field 69
    Until: 23:00,             !- Field 70
    0.28,                     !- Field 71
    Until: 24:00,             !- Field 72
    0.1,                      !- Field 73
    For: Sunday Holidays AllOtherDays,    !- Field 74
    Until: 06:00,             !- Field 75
    0.06,                     !- Field 76
    Until: 07:00,             !- Field 77
    0.09,                     !- Field 78
    Until: 08:00,             !- Field 79
    0.25,                     !- Field 80
    Until: 09:00,             !- Field 81
    0.37,                     !- Field 82
    Until: 10:00,             !- Field 83
    0.35,                     !- Field 84
    Until: 11:00,             !- Field 85
    0.32,                     !- Field 86
    Until: 12:00,             !- Field 87
    0.35,                     !- Field 88
    Until: 13:00,             !- Field 89
    0.42,                     !- Field 90
    Until: 14:00,             !- Field 91
    0.37,                     !- Field 92
    Until: 15:00,             !- Field 93
    0.36,                     !- Field 94
    Until: 16:00,             !- Field 95
    0.31,                     !- Field 96
    Until: 17:00,             !- Field 97
    0.32,                     !- Field 98
    Until: 18:00,             !- Field 99
    0.45,                     !- Field 100
    Until: 19:00,             !- Field 101
    0.42,                     !- Field 102
    Until: 20:00,             !- Field 103
    0.35,                     !- Field 104
    Until: 21:00,             !- Field 105
    0.3,                      !- Field 106
    Until: 22:00,             !- Field 107
    0.34,                     !- Field 108
    Until: 23:00,             !- Field 109
    0.26,                     !- Field 110
    Until: 24:00,             !- Field 111
    0.12;                     !- Field 112

Schedule:Compact,
    Multifamily OneZone Equipment,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.22,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.36,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.76,                     !- Field 8
    Until: 09:00,             !- Field 9
    0.34,                     !- Field 10
    Until: 11:00,             !- Field 11
    0.36,                     !- Field 12
    Until: 13:00,             !- Field 13
    0.64,                     !- Field 14
    Until: 17:00,             !- Field 15
    0.36,                     !- Field 16
    Until: 18:00,             !- Field 17
    0.87,                     !- Field 18
    Until: 19:00,             !- Field 19
    0.97,                     !- Field 20
    Until: 22:00,             !- Field 21
    0.43,                     !- Field 22
    Until: 24:00,             !- Field 23
    0.31;                     !- Field 24

Schedule:Compact,
    Multifamily OneZone Lighting,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.95,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.85,                     !- Field 8
    Until: 19:00,             !- Field 9
    0.0,                      !- Field 10
    Until: 24:00,             !- Field 11
    0.9;                      !- Field 12

Schedule:Compact,
    Multifamily OneZone Occupancy,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 07:00,             !- Field 3
    0.67,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.49,                     !- Field 6
    Until: 17:00,             !- Field 7
    0.21,                     !- Field 8
    Until: 24:00,             !- Field 9
    0.67;                     !- Field 10

Schedule:Compact,
    Multifamily TwoZoneBedroom Equipment,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.03,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.06,                     !- Field 6
    Until: 19:00,             !- Field 7
    0.03,                     !- Field 8
    Until: 21:00,             !- Field 9
    0.09,                     !- Field 10
    Until: 22:00,             !- Field 11
    0.2,                      !- Field 12
    Until: 24:00,             !- Field 13
    0.12;                     !- Field 14

Schedule:Compact,
    Multifamily TwoZoneBedroom Lighting,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.66,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.23,                     !- Field 8
    Until: 19:00,             !- Field 9
    0.0,                      !- Field 10
    Until: 21:00,             !- Field 11
    0.31,                     !- Field 12
    Until: 22:00,             !- Field 13
    0.47,                     !- Field 14
    Until: 24:00,             !- Field 15
    0.63;                     !- Field 16

Schedule:Compact,
    Multifamily TwoZoneBedroom Occupancy,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.67,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.45,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.27,                     !- Field 8
    Until: 19:00,             !- Field 9
    0.0,                      !- Field 10
    Until: 21:00,             !- Field 11
    0.21,                     !- Field 12
    Until: 22:00,             !- Field 13
    0.33,                     !- Field 14
    Until: 24:00,             !- Field 15
    0.67;                     !- Field 16

Schedule:Compact,
    Multifamily TwoZoneOtherRooms Equipment,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.19,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.3,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.7,                      !- Field 8
    Until: 11:00,             !- Field 9
    0.34,                     !- Field 10
    Until: 13:00,             !- Field 11
    0.61,                     !- Field 12
    Until: 17:00,             !- Field 13
    0.34,                     !- Field 14
    Until: 18:00,             !- Field 15
    0.84,                     !- Field 16
    Until: 19:00,             !- Field 17
    0.94,                     !- Field 18
    Until: 21:00,             !- Field 19
    0.34,                     !- Field 20
    Until: 22:00,             !- Field 21
    0.23,                     !- Field 22
    Until: 24:00,             !- Field 23
    0.19;                     !- Field 24

Schedule:Compact,
    Multifamily TwoZoneOtherRooms Lighting,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.29,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.59,                     !- Field 8
    Until: 19:00,             !- Field 9
    0.0,                      !- Field 10
    Until: 21:00,             !- Field 11
    0.63,                     !- Field 12
    Until: 22:00,             !- Field 13
    0.47,                     !- Field 14
    Until: 24:00,             !- Field 15
    0.31;                     !- Field 16

Schedule:Compact,
    Multifamily TwoZoneOtherRooms Occupancy,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 17:00,             !- Field 5
    0.21,                     !- Field 6
    Until: 19:00,             !- Field 7
    0.67,                     !- Field 8
    Until: 21:00,             !- Field 9
    0.45,                     !- Field 10
    Until: 22:00,             !- Field 11
    0.33,                     !- Field 12
    Until: 24:00,             !- Field 13
    0.0;                      !- Field 14

Schedule:Compact,
    Office HVAC,              !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 18:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    Office Lighting,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.3,                      !- Field 8
    Until: 17:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 18:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 20:00,             !- Field 13
    0.3,                      !- Field 14
    Until: 22:00,             !- Field 15
    0.2,                      !- Field 16
    Until: 23:00,             !- Field 17
    0.1,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.05,                     !- Field 20
    For: Saturday WinterDesignDay,    !- Field 21
    Until: 06:00,             !- Field 22
    0.05,                     !- Field 23
    Until: 08:00,             !- Field 24
    0.1,                      !- Field 25
    Until: 12:00,             !- Field 26
    0.3,                      !- Field 27
    Until: 17:00,             !- Field 28
    0.15,                     !- Field 29
    Until: 24:00,             !- Field 30
    0.05,                     !- Field 31
    For: Sunday Holidays AllOtherDays,    !- Field 32
    Until: 24:00,             !- Field 33
    0.05;                     !- Field 34

Schedule:Compact,
    Office Occupancy,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.95,                     !- Field 10
    Until: 13:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 17:00,             !- Field 13
    0.95,                     !- Field 14
    Until: 18:00,             !- Field 15
    0.3,                      !- Field 16
    Until: 22:00,             !- Field 17
    0.1,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.05,                     !- Field 20
    For: Saturday WinterDesignDay,    !- Field 21
    Until: 06:00,             !- Field 22
    0.0,                      !- Field 23
    Until: 08:00,             !- Field 24
    0.1,                      !- Field 25
    Until: 12:00,             !- Field 26
    0.3,                      !- Field 27
    Until: 17:00,             !- Field 28
    0.1,                      !- Field 29
    Until: 19:00,             !- Field 30
    0.05,                     !- Field 31
    Until: 24:00,             !- Field 32
    0.0,                      !- Field 33
    For: Sunday Holidays AllOtherDays,    !- Field 34
    Until: 06:00,             !- Field 35
    0.0,                      !- Field 36
    Until: 18:00,             !- Field 37
    0.05,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.0;                      !- Field 40

Schedule:Compact,
    Office SWH,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 06:00,             !- Field 5
    0.08,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.07,                     !- Field 8
    Until: 08:00,             !- Field 9
    0.19,                     !- Field 10
    Until: 09:00,             !- Field 11
    0.35,                     !- Field 12
    Until: 10:00,             !- Field 13
    0.38,                     !- Field 14
    Until: 11:00,             !- Field 15
    0.39,                     !- Field 16
    Until: 12:00,             !- Field 17
    0.47,                     !- Field 18
    Until: 13:00,             !- Field 19
    0.57,                     !- Field 20
    Until: 14:00,             !- Field 21
    0.54,                     !- Field 22
    Until: 15:00,             !- Field 23
    0.34,                     !- Field 24
    Until: 16:00,             !- Field 25
    0.33,                     !- Field 26
    Until: 17:00,             !- Field 27
    0.44,                     !- Field 28
    Until: 18:00,             !- Field 29
    0.26,                     !- Field 30
    Until: 19:00,             !- Field 31
    0.21,                     !- Field 32
    Until: 20:00,             !- Field 33
    0.15,                     !- Field 34
    Until: 21:00,             !- Field 35
    0.17,                     !- Field 36
    Until: 22:00,             !- Field 37
    0.08,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.05,                     !- Field 40
    For: Saturday WinterDesignDay,    !- Field 41
    Until: 05:00,             !- Field 42
    0.05,                     !- Field 43
    Until: 06:00,             !- Field 44
    0.08,                     !- Field 45
    Until: 07:00,             !- Field 46
    0.07,                     !- Field 47
    Until: 08:00,             !- Field 48
    0.11,                     !- Field 49
    Until: 09:00,             !- Field 50
    0.15,                     !- Field 51
    Until: 10:00,             !- Field 52
    0.21,                     !- Field 53
    Until: 11:00,             !- Field 54
    0.19,                     !- Field 55
    Until: 12:00,             !- Field 56
    0.23,                     !- Field 57
    Until: 13:00,             !- Field 58
    0.20,                     !- Field 59
    Until: 14:00,             !- Field 60
    0.19,                     !- Field 61
    Until: 15:00,             !- Field 62
    0.15,                     !- Field 63
    Until: 16:00,             !- Field 64
    0.13,                     !- Field 65
    Until: 17:00,             !- Field 66
    0.14,                     !- Field 67
    Until: 21:00,             !- Field 68
    0.07,                     !- Field 69
    Until: 22:00,             !- Field 70
    0.09,                     !- Field 71
    Until: 24:00,             !- Field 72
    0.05,                     !- Field 73
    For: Sunday Holidays AllOtherDays,    !- Field 74
    Until: 05:00,             !- Field 75
    0.04,                     !- Field 76
    Until: 06:00,             !- Field 77
    0.07,                     !- Field 78
    Until: 11:00,             !- Field 79
    0.04,                     !- Field 80
    Until: 13:00,             !- Field 81
    0.06,                     !- Field 82
    Until: 14:00,             !- Field 83
    0.09,                     !- Field 84
    Until: 15:00,             !- Field 85
    0.06,                     !- Field 86
    Until: 21:00,             !- Field 87
    0.04,                     !- Field 88
    Until: 22:00,             !- Field 89
    0.07,                     !- Field 90
    Until: 24:00,             !- Field 91
    0.04;                     !- Field 92

Schedule:Compact,
    Restaurant HVAC,          !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekday SummerDesignDay,    !- Field 2
    Until: 03:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    1.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 03:00,             !- Field 10
    1.0,                      !- Field 11
    Until: 09:00,             !- Field 12
    0.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    1.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 03:00,             !- Field 17
    1.0,                      !- Field 18
    Until: 10:00,             !- Field 19
    0.0,                      !- Field 20
    Until: 24:00,             !- Field 21
    1.0;                      !- Field 22

Schedule:Compact,
    Restaurant Lighting,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekday SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.15,                     !- Field 4
    Until: 06:00,             !- Field 5
    0.2,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.4,                      !- Field 8
    Until: 10:00,             !- Field 9
    0.6,                      !- Field 10
    Until: 22:00,             !- Field 11
    0.9,                      !- Field 12
    Until: 23:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 24:00,             !- Field 15
    0.3,                      !- Field 16
    For: Saturday WinterDesignDay,    !- Field 17
    Until: 01:00,             !- Field 18
    0.2,                      !- Field 19
    Until: 06:00,             !- Field 20
    0.15,                     !- Field 21
    Until: 08:00,             !- Field 22
    0.3,                      !- Field 23
    Until: 10:00,             !- Field 24
    0.6,                      !- Field 25
    Until: 17:00,             !- Field 26
    0.8,                      !- Field 27
    Until: 22:00,             !- Field 28
    0.9,                      !- Field 29
    Until: 23:00,             !- Field 30
    0.5,                      !- Field 31
    Until: 24:00,             !- Field 32
    0.3,                      !- Field 33
    For: Sunday Holidays AllOtherDays,    !- Field 34
    Until: 01:00,             !- Field 35
    0.2,                      !- Field 36
    Until: 06:00,             !- Field 37
    0.15,                     !- Field 38
    Until: 08:00,             !- Field 39
    0.3,                      !- Field 40
    Until: 10:00,             !- Field 41
    0.5,                      !- Field 42
    Until: 16:00,             !- Field 43
    0.7,                      !- Field 44
    Until: 22:00,             !- Field 45
    0.6,                      !- Field 46
    Until: 23:00,             !- Field 47
    0.5,                      !- Field 48
    Until: 24:00,             !- Field 49
    0.3;                      !- Field 50

Schedule:Compact,
    Restaurant Occupancy,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 02:00,             !- Field 3
    0.15,                     !- Field 4
    Until: 03:00,             !- Field 5
    0.05,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.0,                      !- Field 8
    Until: 10:00,             !- Field 9
    0.05,                     !- Field 10
    Until: 11:00,             !- Field 11
    0.2,                      !- Field 12
    Until: 12:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 13:00,             !- Field 15
    0.8,                      !- Field 16
    Until: 14:00,             !- Field 17
    0.7,                      !- Field 18
    Until: 15:00,             !- Field 19
    0.4,                      !- Field 20
    Until: 16:00,             !- Field 21
    0.2,                      !- Field 22
    Until: 17:00,             !- Field 23
    0.25,                     !- Field 24
    Until: 18:00,             !- Field 25
    0.5,                      !- Field 26
    Until: 21:00,             !- Field 27
    0.8,                      !- Field 28
    Until: 22:00,             !- Field 29
    0.5,                      !- Field 30
    Until: 23:00,             !- Field 31
    0.35,                     !- Field 32
    Until: 24:00,             !- Field 33
    0.2,                      !- Field 34
    For: Saturday WinterDesignDay,    !- Field 35
    Until: 01:00,             !- Field 36
    0.3,                      !- Field 37
    Until: 02:00,             !- Field 38
    0.25,                     !- Field 39
    Until: 03:00,             !- Field 40
    0.05,                     !- Field 41
    Until: 09:00,             !- Field 42
    0.0,                      !- Field 43
    Until: 10:00,             !- Field 44
    0.05,                     !- Field 45
    Until: 11:00,             !- Field 46
    0.2,                      !- Field 47
    Until: 12:00,             !- Field 48
    0.45,                     !- Field 49
    Until: 14:00,             !- Field 50
    0.5,                      !- Field 51
    Until: 15:00,             !- Field 52
    0.35,                     !- Field 53
    Until: 18:00,             !- Field 54
    0.3,                      !- Field 55
    Until: 19:00,             !- Field 56
    0.7,                      !- Field 57
    Until: 20:00,             !- Field 58
    0.9,                      !- Field 59
    Until: 21:00,             !- Field 60
    0.7,                      !- Field 61
    Until: 22:00,             !- Field 62
    0.65,                     !- Field 63
    Until: 23:00,             !- Field 64
    0.55,                     !- Field 65
    Until: 24:00,             !- Field 66
    0.35,                     !- Field 67
    For: Sunday Holidays AllOtherDays,    !- Field 68
    Until: 02:00,             !- Field 69
    0.2,                      !- Field 70
    Until: 03:00,             !- Field 71
    0.05,                     !- Field 72
    Until: 10:00,             !- Field 73
    0.0,                      !- Field 74
    Until: 11:00,             !- Field 75
    0.1,                      !- Field 76
    Until: 12:00,             !- Field 77
    0.2,                      !- Field 78
    Until: 14:00,             !- Field 79
    0.25,                     !- Field 80
    Until: 15:00,             !- Field 81
    0.15,                     !- Field 82
    Until: 16:00,             !- Field 83
    0.2,                      !- Field 84
    Until: 17:00,             !- Field 85
    0.25,                     !- Field 86
    Until: 18:00,             !- Field 87
    0.35,                     !- Field 88
    Until: 19:00,             !- Field 89
    0.55,                     !- Field 90
    Until: 20:00,             !- Field 91
    0.65,                     !- Field 92
    Until: 21:00,             !- Field 93
    0.7,                      !- Field 94
    Until: 22:00,             !- Field 95
    0.35,                     !- Field 96
    Until: 24:00,             !- Field 97
    0.2;                      !- Field 98

Schedule:Compact,
    Restaurant SWH,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    0.2,                      !- Field 4
    Until: 03:00,             !- Field 5
    0.15,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.0,                      !- Field 8
    Until: 08:00,             !- Field 9
    0.6,                      !- Field 10
    Until: 09:00,             !- Field 11
    0.55,                     !- Field 12
    Until: 10:00,             !- Field 13
    0.45,                     !- Field 14
    Until: 11:00,             !- Field 15
    0.4,                      !- Field 16
    Until: 12:00,             !- Field 17
    0.45,                     !- Field 18
    Until: 13:00,             !- Field 19
    0.4,                      !- Field 20
    Until: 14:00,             !- Field 21
    0.35,                     !- Field 22
    Until: 17:00,             !- Field 23
    0.3,                      !- Field 24
    Until: 18:00,             !- Field 25
    0.4,                      !- Field 26
    Until: 19:00,             !- Field 27
    0.55,                     !- Field 28
    Until: 20:00,             !- Field 29
    0.6,                      !- Field 30
    Until: 21:00,             !- Field 31
    0.5,                      !- Field 32
    Until: 22:00,             !- Field 33
    0.55,                     !- Field 34
    Until: 23:00,             !- Field 35
    0.45,                     !- Field 36
    Until: 24:00,             !- Field 37
    0.25,                     !- Field 38
    For: Saturday WinterDesignDay,    !- Field 39
    Until: 01:00,             !- Field 40
    0.2,                      !- Field 41
    Until: 03:00,             !- Field 42
    0.15,                     !- Field 43
    Until: 09:00,             !- Field 44
    0.0,                      !- Field 45
    Until: 10:00,             !- Field 46
    0.5,                      !- Field 47
    Until: 11:00,             !- Field 48
    0.45,                     !- Field 49
    Until: 13:00,             !- Field 50
    0.5,                      !- Field 51
    Until: 14:00,             !- Field 52
    0.45,                     !- Field 53
    Until: 16:00,             !- Field 54
    0.4,                      !- Field 55
    Until: 17:00,             !- Field 56
    0.35,                     !- Field 57
    Until: 18:00,             !- Field 58
    0.4,                      !- Field 59
    Until: 20:00,             !- Field 60
    0.55,                     !- Field 61
    Until: 21:00,             !- Field 62
    0.5,                      !- Field 63
    Until: 22:00,             !- Field 64
    0.55,                     !- Field 65
    Until: 23:00,             !- Field 66
    0.4,                      !- Field 67
    Until: 24:00,             !- Field 68
    0.3,                      !- Field 69
    For: Sunday Holidays AllOtherDays,    !- Field 70
    Until: 01:00,             !- Field 71
    0.25,                     !- Field 72
    Until: 03:00,             !- Field 73
    0.2,                      !- Field 74
    Until: 10:00,             !- Field 75
    0.0,                      !- Field 76
    Until: 12:00,             !- Field 77
    0.5,                      !- Field 78
    Until: 14:00,             !- Field 79
    0.4,                      !- Field 80
    Until: 17:00,             !- Field 81
    0.3,                      !- Field 82
    Until: 18:00,             !- Field 83
    0.4,                      !- Field 84
    Until: 20:00,             !- Field 85
    0.5,                      !- Field 86
    Until: 21:00,             !- Field 87
    0.4,                      !- Field 88
    Until: 22:00,             !- Field 89
    0.5,                      !- Field 90
    Until: 23:00,             !- Field 91
    0.4,                      !- Field 92
    Until: 24:00,             !- Field 93
    0.2;                      !- Field 94

Schedule:Compact,
    Retail HVAC,              !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 21:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 22:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 08:00,             !- Field 17
    0.0,                      !- Field 18
    Until: 17:00,             !- Field 19
    1.0,                      !- Field 20
    Until: 24:00,             !- Field 21
    0.0;                      !- Field 22

Schedule:Compact,
    Retail Lighting,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.2,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 18:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 20:00,             !- Field 11
    0.6,                      !- Field 12
    Until: 21:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 22:00,             !- Field 15
    0.2,                      !- Field 16
    Until: 24:00,             !- Field 17
    0.05,                     !- Field 18
    For: Saturday WinterDesignDay,    !- Field 19
    Until: 07:00,             !- Field 20
    0.05,                     !- Field 21
    Until: 08:00,             !- Field 22
    0.1,                      !- Field 23
    Until: 09:00,             !- Field 24
    0.3,                      !- Field 25
    Until: 10:00,             !- Field 26
    0.6,                      !- Field 27
    Until: 18:00,             !- Field 28
    0.9,                      !- Field 29
    Until: 19:00,             !- Field 30
    0.5,                      !- Field 31
    Until: 21:00,             !- Field 32
    0.3,                      !- Field 33
    Until: 22:00,             !- Field 34
    0.1,                      !- Field 35
    Until: 24:00,             !- Field 36
    0.05,                     !- Field 37
    For: Sunday Holidays AllOtherDays,    !- Field 38
    Until: 08:00,             !- Field 39
    0.05,                     !- Field 40
    Until: 10:00,             !- Field 41
    0.1,                      !- Field 42
    Until: 12:00,             !- Field 43
    0.4,                      !- Field 44
    Until: 17:00,             !- Field 45
    0.6,                      !- Field 46
    Until: 18:00,             !- Field 47
    0.4,                      !- Field 48
    Until: 19:00,             !- Field 49
    0.2,                      !- Field 50
    Until: 24:00,             !- Field 51
    0.05;                     !- Field 52

Schedule:Compact,
    Retail Occupancy,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 11:00,             !- Field 9
    0.5,                      !- Field 10
    Until: 15:00,             !- Field 11
    0.7,                      !- Field 12
    Until: 16:00,             !- Field 13
    0.8,                      !- Field 14
    Until: 17:00,             !- Field 15
    0.7,                      !- Field 16
    Until: 19:00,             !- Field 17
    0.5,                      !- Field 18
    Until: 21:00,             !- Field 19
    0.3,                      !- Field 20
    Until: 24:00,             !- Field 21
    0.0,                      !- Field 22
    For: Saturday WinterDesignDay,    !- Field 23
    Until: 07:00,             !- Field 24
    0.0,                      !- Field 25
    Until: 08:00,             !- Field 26
    0.1,                      !- Field 27
    Until: 09:00,             !- Field 28
    0.2,                      !- Field 29
    Until: 10:00,             !- Field 30
    0.5,                      !- Field 31
    Until: 11:00,             !- Field 32
    0.6,                      !- Field 33
    Until: 17:00,             !- Field 34
    0.8,                      !- Field 35
    Until: 18:00,             !- Field 36
    0.6,                      !- Field 37
    Until: 21:00,             !- Field 38
    0.2,                      !- Field 39
    Until: 22:00,             !- Field 40
    0.1,                      !- Field 41
    Until: 24:00,             !- Field 42
    0.0,                      !- Field 43
    For: Sunday Holidays AllOtherDays,    !- Field 44
    Until: 09:00,             !- Field 45
    0.0,                      !- Field 46
    Until: 10:00,             !- Field 47
    0.1,                      !- Field 48
    Until: 12:00,             !- Field 49
    0.2,                      !- Field 50
    Until: 17:00,             !- Field 51
    0.4,                      !- Field 52
    Until: 18:00,             !- Field 53
    0.2,                      !- Field 54
    Until: 19:00,             !- Field 55
    0.1,                      !- Field 56
    Until: 24:00,             !- Field 57
    0.0;                      !- Field 58

Schedule:Compact,
    Retail SWH,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    0.04,                     !- Field 4
    Until: 03:00,             !- Field 5
    0.05,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.04,                     !- Field 8
    Until: 08:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 09:00,             !- Field 11
    0.23,                     !- Field 12
    Until: 10:00,             !- Field 13
    0.32,                     !- Field 14
    Until: 11:00,             !- Field 15
    0.41,                     !- Field 16
    Until: 12:00,             !- Field 17
    0.57,                     !- Field 18
    Until: 13:00,             !- Field 19
    0.62,                     !- Field 20
    Until: 14:00,             !- Field 21
    0.61,                     !- Field 22
    Until: 15:00,             !- Field 23
    0.5,                      !- Field 24
    Until: 16:00,             !- Field 25
    0.45,                     !- Field 26
    Until: 17:00,             !- Field 27
    0.46,                     !- Field 28
    Until: 18:00,             !- Field 29
    0.47,                     !- Field 30
    Until: 19:00,             !- Field 31
    0.42,                     !- Field 32
    Until: 20:00,             !- Field 33
    0.34,                     !- Field 34
    Until: 21:00,             !- Field 35
    0.33,                     !- Field 36
    Until: 22:00,             !- Field 37
    0.23,                     !- Field 38
    Until: 23:00,             !- Field 39
    0.13,                     !- Field 40
    Until: 24:00,             !- Field 41
    0.08,                     !- Field 42
    For: Saturday WinterDesignDay,    !- Field 43
    Until: 01:00,             !- Field 44
    0.11,                     !- Field 45
    Until: 02:00,             !- Field 46
    0.1,                      !- Field 47
    Until: 03:00,             !- Field 48
    0.08,                     !- Field 49
    Until: 06:00,             !- Field 50
    0.06,                     !- Field 51
    Until: 07:00,             !- Field 52
    0.07,                     !- Field 53
    Until: 08:00,             !- Field 54
    0.2,                      !- Field 55
    Until: 09:00,             !- Field 56
    0.24,                     !- Field 57
    Until: 10:00,             !- Field 58
    0.27,                     !- Field 59
    Until: 11:00,             !- Field 60
    0.42,                     !- Field 61
    Until: 12:00,             !- Field 62
    0.54,                     !- Field 63
    Until: 13:00,             !- Field 64
    0.59,                     !- Field 65
    Until: 14:00,             !- Field 66
    0.6,                      !- Field 67
    Until: 15:00,             !- Field 68
    0.49,                     !- Field 69
    Until: 16:00,             !- Field 70
    0.48,                     !- Field 71
    Until: 17:00,             !- Field 72
    0.47,                     !- Field 73
    Until: 18:00,             !- Field 74
    0.46,                     !- Field 75
    Until: 19:00,             !- Field 76
    0.44,                     !- Field 77
    Until: 20:00,             !- Field 78
    0.36,                     !- Field 79
    Until: 21:00,             !- Field 80
    0.29,                     !- Field 81
    Until: 22:00,             !- Field 82
    0.22,                     !- Field 83
    Until: 23:00,             !- Field 84
    0.16,                     !- Field 85
    Until: 24:00,             !- Field 86
    0.13,                     !- Field 87
    For: Sunday Holidays AllOtherDays,    !- Field 88
    Until: 03:00,             !- Field 89
    0.07,                     !- Field 90
    Until: 06:00,             !- Field 91
    0.06,                     !- Field 92
    Until: 07:00,             !- Field 93
    0.07,                     !- Field 94
    Until: 08:00,             !- Field 95
    0.1,                      !- Field 96
    Until: 09:00,             !- Field 97
    0.12,                     !- Field 98
    Until: 10:00,             !- Field 99
    0.14,                     !- Field 100
    Until: 11:00,             !- Field 101
    0.29,                     !- Field 102
    Until: 12:00,             !- Field 103
    0.31,                     !- Field 104
    Until: 14:00,             !- Field 105
    0.36,                     !- Field 106
    Until: 15:00,             !- Field 107
    0.34,                     !- Field 108
    Until: 16:00,             !- Field 109
    0.35,                     !- Field 110
    Until: 17:00,             !- Field 111
    0.37,                     !- Field 112
    Until: 18:00,             !- Field 113
    0.34,                     !- Field 114
    Until: 19:00,             !- Field 115
    0.25,                     !- Field 116
    Until: 20:00,             !- Field 117
    0.27,                     !- Field 118
    Until: 21:00,             !- Field 119
    0.21,                     !- Field 120
    Until: 22:00,             !- Field 121
    0.16,                     !- Field 122
    Until: 23:00,             !- Field 123
    0.1,                      !- Field 124
    Until: 24:00,             !- Field 125
    0.06;                     !- Field 126

Schedule:Compact,
    School HVAC,              !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 08:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 13:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    School Lighting,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.02,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.3,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.85,                     !- Field 8
    Until: 12:00,             !- Field 9
    0.95,                     !- Field 10
    Until: 15:00,             !- Field 11
    0.8,                      !- Field 12
    Until: 16:00,             !- Field 13
    0.7,                      !- Field 14
    Until: 18:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 21:00,             !- Field 17
    0.35,                     !- Field 18
    Until: 22:00,             !- Field 19
    0.3,                      !- Field 20
    Until: 24:00,             !- Field 21
    0.02,                     !- Field 22
    For: Saturday WinterDesignDay,    !- Field 23
    Until: 07:00,             !- Field 24
    0.02,                     !- Field 25
    Until: 08:00,             !- Field 26
    0.05,                     !- Field 27
    Until: 13:00,             !- Field 28
    0.15,                     !- Field 29
    Until: 16:00,             !- Field 30
    0.05,                     !- Field 31
    Until: 24:00,             !- Field 32
    0.02,                     !- Field 33
    For: Sunday Holidays AllOtherDays,    !- Field 34
    Until: 08:00,             !- Field 35
    0.02,                     !- Field 36
    Until: 16:00,             !- Field 37
    0.05,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.02;                     !- Field 40

Schedule:Compact,
    School Occupancy,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.05,                     !- Field 6
    Until: 09:00,             !- Field 7
    0.75,                     !- Field 8
    Until: 11:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 15:00,             !- Field 11
    0.8,                      !- Field 12
    Until: 16:00,             !- Field 13
    0.45,                     !- Field 14
    Until: 17:00,             !- Field 15
    0.15,                     !- Field 16
    Until: 18:00,             !- Field 17
    0.05,                     !- Field 18
    Until: 19:00,             !- Field 19
    0.15,                     !- Field 20
    Until: 21:00,             !- Field 21
    0.2,                      !- Field 22
    Until: 22:00,             !- Field 23
    0.1,                      !- Field 24
    Until: 24:00,             !- Field 25
    0.0,                      !- Field 26
    For: Saturday WinterDesignDay,    !- Field 27
    Until: 08:00,             !- Field 28
    0.0,                      !- Field 29
    Until: 13:00,             !- Field 30
    0.1,                      !- Field 31
    Until: 24:00,             !- Field 32
    0.0,                      !- Field 33
    For: Sunday Holidays AllOtherDays,    !- Field 34
    Until: 24:00,             !- Field 35
    0.0;                      !- Field 36

Schedule:Compact,
    School SWH,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.34,                     !- Field 8
    Until: 10:00,             !- Field 9
    0.6,                      !- Field 10
    Until: 11:00,             !- Field 11
    0.63,                     !- Field 12
    Until: 12:00,             !- Field 13
    0.72,                     !- Field 14
    Until: 13:00,             !- Field 15
    0.79,                     !- Field 16
    Until: 14:00,             !- Field 17
    0.83,                     !- Field 18
    Until: 15:00,             !- Field 19
    0.61,                     !- Field 20
    Until: 16:00,             !- Field 21
    0.65,                     !- Field 22
    Until: 18:00,             !- Field 23
    0.1,                      !- Field 24
    Until: 19:00,             !- Field 25
    0.19,                     !- Field 26
    Until: 20:00,             !- Field 27
    0.25,                     !- Field 28
    Until: 22:00,             !- Field 29
    0.22,                     !- Field 30
    Until: 23:00,             !- Field 31
    0.12,                     !- Field 32
    Until: 24:00,             !- Field 33
    0.09,                     !- Field 34
    For: Saturday WinterDesignDay,    !- Field 35
    Until: 09:00,             !- Field 36
    0.03,                     !- Field 37
    Until: 13:00,             !- Field 38
    0.05,                     !- Field 39
    Until: 24:00,             !- Field 40
    0.03,                     !- Field 41
    For: Sunday Holidays AllOtherDays,    !- Field 42
    Until: 08:00,             !- Field 43
    0.03,                     !- Field 44
    Until: 13:00,             !- Field 45
    0.05,                     !- Field 46
    Until: 24:00,             !- Field 47
    0.03;                     !- Field 48

Schedule:Compact,
    Warehouse HVAC,           !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 17:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 08:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 16:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    Warehouse Lighting,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.04,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.4,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.7,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 13:00,             !- Field 11
    0.8,                      !- Field 12
    Until: 17:00,             !- Field 13
    0.9,                      !- Field 14
    Until: 18:00,             !- Field 15
    0.3,                      !- Field 16
    Until: 24:00,             !- Field 17
    0.04,                     !- Field 18
    For: Saturday WinterDesignDay,    !- Field 19
    Until: 08:00,             !- Field 20
    0.04,                     !- Field 21
    Until: 09:00,             !- Field 22
    0.08,                     !- Field 23
    Until: 12:00,             !- Field 24
    0.24,                     !- Field 25
    Until: 24:00,             !- Field 26
    0.04,                     !- Field 27
    For: Sunday Holidays AllOtherDays,    !- Field 28
    Until: 24:00,             !- Field 29
    0.04;                     !- Field 30

Schedule:Compact,
    Warehouse Occupancy,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.15,                     !- Field 6
    Until: 09:00,             !- Field 7
    0.7,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 13:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 16:00,             !- Field 13
    0.85,                     !- Field 14
    Until: 17:00,             !- Field 15
    0.2,                      !- Field 16
    Until: 24:00,             !- Field 17
    0.0,                      !- Field 18
    For: Saturday WinterDesignDay,    !- Field 19
    Until: 08:00,             !- Field 20
    0.0,                      !- Field 21
    Until: 12:00,             !- Field 22
    0.2,                      !- Field 23
    Until: 16:00,             !- Field 24
    0.1,                      !- Field 25
    Until: 24:00,             !- Field 26
    0.0,                      !- Field 27
    For: Sunday Holidays AllOtherDays,    !- Field 28
    Until: 24:00,             !- Field 29
    0.0;                      !- Field 30

Schedule:Compact,
    Warehouse SWH,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 04:00,             !- Field 3
    0.02,                     !- Field 4
    Until: 05:00,             !- Field 5
    0.05,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.07,                     !- Field 8
    Until: 08:00,             !- Field 9
    0.1,                      !- Field 10
    Until: 09:00,             !- Field 11
    0.3,                      !- Field 12
    Until: 11:00,             !- Field 13
    0.36,                     !- Field 14
    Until: 12:00,             !- Field 15
    0.46,                     !- Field 16
    Until: 13:00,             !- Field 17
    0.57,                     !- Field 18
    Until: 14:00,             !- Field 19
    0.43,                     !- Field 20
    Until: 15:00,             !- Field 21
    0.38,                     !- Field 22
    Until: 16:00,             !- Field 23
    0.4,                      !- Field 24
    Until: 17:00,             !- Field 25
    0.3,                      !- Field 26
    Until: 18:00,             !- Field 27
    0.18,                     !- Field 28
    Until: 24:00,             !- Field 29
    0.03,                     !- Field 30
    For: Saturday WinterDesignDay,    !- Field 31
    Until: 08:00,             !- Field 32
    0.02,                     !- Field 33
    Until: 09:00,             !- Field 34
    0.06,                     !- Field 35
    Until: 11:00,             !- Field 36
    0.12,                     !- Field 37
    Until: 12:00,             !- Field 38
    0.17,                     !- Field 39
    Until: 14:00,             !- Field 40
    0.04,                     !- Field 41
    Until: 24:00,             !- Field 42
    0.02,                     !- Field 43
    For: Sunday Holidays AllOtherDays,    !- Field 44
    Until: 12:00,             !- Field 45
    0.02,                     !- Field 46
    Until: 14:00,             !- Field 47
    0.04,                     !- Field 48
    Until: 24:00,             !- Field 49
    0.02;                     !- Field 50

SCHEDULE:COMPACT,
    H_SetBack_20,             !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Alldays,             !- Field 2
    Until: 5:00,              !- Field 3
    18,                       !- Field 4
    Until: 21:00,             !- Field 5
    20,                       !- Field 6
    Until: 24:00,             !- Field 7
    18;                       !- Field 8

SCHEDULE:COMPACT,
    C_SetBack_25,             !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Alldays,             !- Field 2
    Until: 5:00,              !- Field 3
    26,                       !- Field 4
    Until: 21:00,             !- Field 5
    25,                       !- Field 6
    Until: 24:00,             !- Field 7
    26;                       !- Field 8

SCHEDULE:COMPACT,
    Schedule Activity 70,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Alldays,             !- Field 2
    Until: 24:00,             !- Field 3
    70;                       !- Field 4

MATERIAL,
    hardwood,                 !- Name
    MediumRough,              !- Roughness
    0.04,                     !- Thickness
    0.13,                     !- Conductivity
    650,                      !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    concrete_CEM_II_BS325R_wz05,    !- Name
    MediumRough,              !- Roughness
    0.175,                    !- Thickness
    2.1,                      !- Conductivity
    2420,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    EPS_040_15,               !- Name
    MediumRough,              !- Roughness
    0.07,                     !- Thickness
    0.04,                     !- Conductivity
    15,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    lime_plaster,             !- Name
    MediumRough,              !- Roughness
    0.01,                     !- Thickness
    0.7,                      !- Conductivity
    1600,                     !- Density
    850,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    vertical_core_brick_700,    !- Name
    MediumRough,              !- Roughness
    0.15,                     !- Thickness
    0.13,                     !- Conductivity
    695,                      !- Density
    850,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    cement_floating_screed_2_bottom,    !- Name
    MediumRough,              !- Roughness
    0.04,                     !- Thickness
    1.4,                      !- Conductivity
    1990,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    foam_glass_board_130,     !- Name
    MediumRough,              !- Roughness
    0.12,                     !- Thickness
    0.065,                    !- Conductivity
    130,                      !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    gravel_single_granular,    !- Name
    MediumRough,              !- Roughness
    0.03,                     !- Thickness
    0.814,                    !- Conductivity
    1500,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    DefaultMaterial,          !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.1,                      !- Conductivity
    1000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach,    !- Name
    1.2475377544320418,       !- UFactor
    0.65,                     !- Solar Heat Gain Coefficient
    0.8;                      !- Visible Transmittance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    DefaultGlazing,           !- Name
    2.7,                      !- UFactor
    0.763,                    !- Solar Heat Gain Coefficient
    0.8;                      !- Visible Transmittance

CONSTRUCTION,
    BS Exterior Window,       !- Name
    Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach;    !- Outside Layer

CONSTRUCTION,
    BS Door,                  !- Name
    hardwood;                 !- Outside Layer

CONSTRUCTION,
    BS Exterior Wall,         !- Name
    EPS_040_15,               !- Outside Layer
    concrete_CEM_II_BS325R_wz05;    !- Layer 2

CONSTRUCTION,
    BS Interior Wall,         !- Name
    lime_plaster,             !- Outside Layer
    vertical_core_brick_700,    !- Layer 2
    lime_plaster;             !- Layer 3

CONSTRUCTION,
    BS Ground Floor,          !- Name
    concrete_CEM_II_BS325R_wz05,    !- Outside Layer
    EPS_040_15,               !- Layer 2
    cement_floating_screed_2_bottom;    !- Layer 3

CONSTRUCTION,
    BS Interior Floor,        !- Name
    concrete_CEM_II_BS325R_wz05,    !- Outside Layer
    EPS_040_15,               !- Layer 2
    cement_floating_screed_2_bottom;    !- Layer 3

CONSTRUCTION,
    BS Ceiling,               !- Name
    cement_floating_screed_2_bottom,    !- Outside Layer
    EPS_040_15,               !- Layer 2
    concrete_CEM_II_BS325R_wz05;    !- Layer 3

CONSTRUCTION,
    BS Flat Roof,             !- Name
    gravel_single_granular,    !- Outside Layer
    foam_glass_board_130,     !- Layer 2
    concrete_CEM_II_BS325R_wz05;    !- Layer 3

CONSTRUCTION,
    Project Wall,             !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Partition,        !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Floor,            !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Flat Roof,        !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Ceiling,          !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Door,             !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project External Window,    !- Name
    DefaultGlazing;           !- Outside Layer

CONSTRUCTION:AIRBOUNDARY,
    Air Wall,                 !- Name
    GroupedZones,             !- Solar and Daylighting Method
    GroupedZones,             !- Radiant Exchange Method
    SimpleMixing,             !- Air Exchange Method
    0.5;                      !- Simple Mixing Air Changes per Hour

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

ZONE,
    1xN71AQAj1Yu4eB76pRndZ,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.90400000000002,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2VwOLihazF6ho6GdVMA4s$,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    66.52800000000002,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1oizB1ETD7rw_Rc6yefsz2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.90400000000002,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    36HR6jmP51t8NiFLyLqWPk,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    95.58000000000006,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1VaPHLS2f5OemrJTKDZFay,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.90400000000001,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1gj8ZCBMLAMPBwqfJjlDZX,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.90399999999998,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2oQufhnsr6UPWSPLW0o$Mm,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    30.88799999999999,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1EsdDtNJPBjPobpT18vuFQ,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    34.452,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    38DBw16XrAJ8UXeO0BQcY2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    357.04799999999983,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0T0qQbFFP6APbTqblStUWK,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    31.859999999999996,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    25ObhP1Bn1tf35B$MUKS6C,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.263999999999996,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2_nsnZ_3nDqgWN75EdI8Ze,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.264000000000024,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    379XmOvG907BZtBeqOhS9d,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    34.45199999999999,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0et9C8d$n2LR5bz_sTQBh0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.263999999999974,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3MbaykvlXCn99$sHOAb4_5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.264,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0cvjDapBD3sxzfUIVQLmaB,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26400000000001,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2T6_f5jMzFt8wvMXvZo2Ow,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    30.887999999999995,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    18deVpSXvEUQAYqaYkE83T,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    95.58000000000006,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0tEbSO_f19aelqe7o55xP0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.90400000000004,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1802kTIr1BxwPT15salc_K,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    66.52799999999996,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1$JdrCyeXCO8ZPqysByUhO,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    34.45200000000001,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    293mQ9MuP1PfWQcuK5r8L1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    34.452000000000005,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2EKR9hpjb7a9YR622D9ABj,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.90400000000005,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1a9JdQTuP3rOZf8PtlRj5Q,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    104.54399999999993,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2frHlUmxTBgOma7ymeAuor,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    95.58000000000003,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1Nj3xAK$jADBqRqPRoh2mX,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    34.451999999999984,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3h1ml5ZkbE1xw1jzlqmJ8Q,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    105.732,                  !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2JsXWrekDATvkbk7ZhJM1x,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26399999999998,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2m5RRbc9PAovBo35jeyCev,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26399999999996,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    10yy6DCy19XPAsXrkg_Uv$,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    102.16799999999999,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1QLs74fZn8NBLuoymuNbbc,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    30.88799999999998,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2uVYveU0bF18N16E1r4CTk,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26399999999995,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    18HH4gy2H2$hYRnNr2hz9Z,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26399999999995,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    003UEKkOD0KOh9uJxq1olA,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    66.52800000000002,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1PL7CZNq52rx5g4ChAywBE,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    95.58000000000004,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1R1caMUfT4kePbyX4tZI8W,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.90400000000002,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    053IBsI5n46QSZEmb2_oqY,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    30.88799999999999,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3gFrvK_yP1vB$8X4akxgQa,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.90400000000002,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1_QsIwTnLFf93oCEGOP4CT,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    34.45200000000001,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2bY9L7ukHC5fJ8T5KWc84c,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.904,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0TuwMCGN94u8g9QUNvqxWR,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.263999999999996,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    25Gvd5R$PFhxY6TVEOBFaj,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    95.58000000000001,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1weF$j4Zv7Uw3Ved_E8Dx_,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26400000000002,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2E_8G74nv6SR2z7uMpLKvW,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    34.451999999999984,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1_50NDnKXDOxVAeVAeEmjB,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.263999999999996,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    024Io8OOD6UhgWPICRYO_v,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.264,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3$Bsbd0BfEwu7jgLwViUZw,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    102.16799999999999,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2r3vWeL4j87RWStWcyfOaU,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26400000000001,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    37haEVO7n9RRSgkKO24AQX,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    30.887999999999977,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3pBtUkKJ90DeL2RNKKpgiV,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.263999999999974,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2NziZGSvHAyv_eAUp$HK1e,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.90399999999995,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1ivPpeYwr3CfZblVILClAs,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26399999999995,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2K0zESWAXC7gRmbAvlOpNy,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26399999999996,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3krrU7E3f8OgcoNBTgcuKZ,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26399999999995,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0tY6$McZvC1Rf1j3BjgRXn,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    66.52799999999999,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3hQ0fHqH9AoBCv6CiOPtUx,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    95.58000000000007,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2mTbN71MLFch2ULmEZDQ4V,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.90400000000001,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0mCFdN2Hz4Vg710Pt2R_Q8,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    30.887999999999984,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2cndSVb_D0vfY8CdLlpJLA,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.90400000000001,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    33O0Sxld9BMvsIfdaP5o9t,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    34.45200000000001,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2CbJurgnL9iveCPaggaqnh,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.90400000000001,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2G1mniOlTFM9RI9Hfa3nXV,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.263999999999996,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    354IWhf6b3tPxbZ110vB4Z,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    95.58000000000006,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0BJUDKdZjEvRZ2xWFfdxSx,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26400000000002,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0_ThiUUx91av_UbHMa5Acj,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    34.451999999999984,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3mHNOvrVXBNQEn1PUxCaUW,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.90399999999998,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3eGOPc1d1CLwxncTmGpZjI,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.264,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    10TUxxzVf2a97EyRSX9wIb,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    66.52799999999999,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3BABNxDOD3FB9B66YtOdwe,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26400000000001,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2rqSd7ANH0XO_gCcCbqaTi,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    30.887999999999977,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0xE$mwLSv8fO4twjYsCUuy,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.263999999999974,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0Ymb6d02DAP9qbTkSn$Ne5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.90399999999995,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0FmOlrPW12Zemec0zfk4Q9,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26399999999995,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3uX4mAr$z2hRgaEB3y4eY1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26399999999996,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0hQzIW0ev3bxj_lY7iZM$W,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26399999999995,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1MWluJxjz4KhFjSBJi80Kr,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    251.633489236598,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1mg2P6nD9BbfwwQoO2sAUB,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    251.63348923659805,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3AGS9LXGT7oBDQ5JpviLpo,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    126.84600000000007,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1xzw5vFyPCtw_$C0I2$0fq,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    233.89200000000056,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0TyTL8u9D7lPrrEN_I7K$G,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    126.84600000000012,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1m82UslfDFfR3A5GTLb0B6,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    131.52600000000018,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1Xm67D5rHDaPBpxUrSICTG,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    167.0788640827548,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONELIST,
    Keller,                   !- Name
    1xN71AQAj1Yu4eB76pRndZ,    !- Zone 1 Name
    2VwOLihazF6ho6GdVMA4s$,    !- Zone 2 Name
    1oizB1ETD7rw_Rc6yefsz2,    !- Zone 3 Name
    36HR6jmP51t8NiFLyLqWPk,    !- Zone 4 Name
    1VaPHLS2f5OemrJTKDZFay,    !- Zone 5 Name
    1gj8ZCBMLAMPBwqfJjlDZX,    !- Zone 6 Name
    2oQufhnsr6UPWSPLW0o$Mm,    !- Zone 7 Name
    1EsdDtNJPBjPobpT18vuFQ,    !- Zone 8 Name
    38DBw16XrAJ8UXeO0BQcY2,    !- Zone 9 Name
    0T0qQbFFP6APbTqblStUWK,    !- Zone 10 Name
    25ObhP1Bn1tf35B$MUKS6C,    !- Zone 11 Name
    2_nsnZ_3nDqgWN75EdI8Ze,    !- Zone 12 Name
    379XmOvG907BZtBeqOhS9d,    !- Zone 13 Name
    0et9C8d$n2LR5bz_sTQBh0,    !- Zone 14 Name
    3MbaykvlXCn99$sHOAb4_5,    !- Zone 15 Name
    0cvjDapBD3sxzfUIVQLmaB,    !- Zone 16 Name
    3AGS9LXGT7oBDQ5JpviLpo;    !- Zone 17 Name

ZONELIST,
    Erdgeschoss,              !- Name
    2T6_f5jMzFt8wvMXvZo2Ow,    !- Zone 1 Name
    18deVpSXvEUQAYqaYkE83T,    !- Zone 2 Name
    0tEbSO_f19aelqe7o55xP0,    !- Zone 3 Name
    1802kTIr1BxwPT15salc_K,    !- Zone 4 Name
    1$JdrCyeXCO8ZPqysByUhO,    !- Zone 5 Name
    293mQ9MuP1PfWQcuK5r8L1,    !- Zone 6 Name
    2EKR9hpjb7a9YR622D9ABj,    !- Zone 7 Name
    1a9JdQTuP3rOZf8PtlRj5Q,    !- Zone 8 Name
    2frHlUmxTBgOma7ymeAuor,    !- Zone 9 Name
    1Nj3xAK$jADBqRqPRoh2mX,    !- Zone 10 Name
    3h1ml5ZkbE1xw1jzlqmJ8Q,    !- Zone 11 Name
    2JsXWrekDATvkbk7ZhJM1x,    !- Zone 12 Name
    2m5RRbc9PAovBo35jeyCev,    !- Zone 13 Name
    10yy6DCy19XPAsXrkg_Uv$,    !- Zone 14 Name
    1QLs74fZn8NBLuoymuNbbc,    !- Zone 15 Name
    2uVYveU0bF18N16E1r4CTk,    !- Zone 16 Name
    18HH4gy2H2$hYRnNr2hz9Z,    !- Zone 17 Name
    1xzw5vFyPCtw_$C0I2$0fq;    !- Zone 18 Name

ZONELIST,
    1. Obergeschoss,          !- Name
    003UEKkOD0KOh9uJxq1olA,    !- Zone 1 Name
    1PL7CZNq52rx5g4ChAywBE,    !- Zone 2 Name
    1R1caMUfT4kePbyX4tZI8W,    !- Zone 3 Name
    053IBsI5n46QSZEmb2_oqY,    !- Zone 4 Name
    3gFrvK_yP1vB$8X4akxgQa,    !- Zone 5 Name
    1_QsIwTnLFf93oCEGOP4CT,    !- Zone 6 Name
    2bY9L7ukHC5fJ8T5KWc84c,    !- Zone 7 Name
    0TuwMCGN94u8g9QUNvqxWR,    !- Zone 8 Name
    25Gvd5R$PFhxY6TVEOBFaj,    !- Zone 9 Name
    1weF$j4Zv7Uw3Ved_E8Dx_,    !- Zone 10 Name
    2E_8G74nv6SR2z7uMpLKvW,    !- Zone 11 Name
    1_50NDnKXDOxVAeVAeEmjB,    !- Zone 12 Name
    024Io8OOD6UhgWPICRYO_v,    !- Zone 13 Name
    3$Bsbd0BfEwu7jgLwViUZw,    !- Zone 14 Name
    2r3vWeL4j87RWStWcyfOaU,    !- Zone 15 Name
    37haEVO7n9RRSgkKO24AQX,    !- Zone 16 Name
    3pBtUkKJ90DeL2RNKKpgiV,    !- Zone 17 Name
    2NziZGSvHAyv_eAUp$HK1e,    !- Zone 18 Name
    1ivPpeYwr3CfZblVILClAs,    !- Zone 19 Name
    2K0zESWAXC7gRmbAvlOpNy,    !- Zone 20 Name
    3krrU7E3f8OgcoNBTgcuKZ,    !- Zone 21 Name
    0TyTL8u9D7lPrrEN_I7K$G;    !- Zone 22 Name

ZONELIST,
    2. Obergeschoss,          !- Name
    0tY6$McZvC1Rf1j3BjgRXn,    !- Zone 1 Name
    3hQ0fHqH9AoBCv6CiOPtUx,    !- Zone 2 Name
    2mTbN71MLFch2ULmEZDQ4V,    !- Zone 3 Name
    0mCFdN2Hz4Vg710Pt2R_Q8,    !- Zone 4 Name
    2cndSVb_D0vfY8CdLlpJLA,    !- Zone 5 Name
    33O0Sxld9BMvsIfdaP5o9t,    !- Zone 6 Name
    2CbJurgnL9iveCPaggaqnh,    !- Zone 7 Name
    2G1mniOlTFM9RI9Hfa3nXV,    !- Zone 8 Name
    354IWhf6b3tPxbZ110vB4Z,    !- Zone 9 Name
    0BJUDKdZjEvRZ2xWFfdxSx,    !- Zone 10 Name
    0_ThiUUx91av_UbHMa5Acj,    !- Zone 11 Name
    3mHNOvrVXBNQEn1PUxCaUW,    !- Zone 12 Name
    3eGOPc1d1CLwxncTmGpZjI,    !- Zone 13 Name
    10TUxxzVf2a97EyRSX9wIb,    !- Zone 14 Name
    3BABNxDOD3FB9B66YtOdwe,    !- Zone 15 Name
    2rqSd7ANH0XO_gCcCbqaTi,    !- Zone 16 Name
    0xE$mwLSv8fO4twjYsCUuy,    !- Zone 17 Name
    0Ymb6d02DAP9qbTkSn$Ne5,    !- Zone 18 Name
    0FmOlrPW12Zemec0zfk4Q9,    !- Zone 19 Name
    3uX4mAr$z2hRgaEB3y4eY1,    !- Zone 20 Name
    0hQzIW0ev3bxj_lY7iZM$W,    !- Zone 21 Name
    1m82UslfDFfR3A5GTLb0B6;    !- Zone 22 Name

ZONELIST,
    Dachgeschoss,             !- Name
    1MWluJxjz4KhFjSBJi80Kr,    !- Zone 1 Name
    1mg2P6nD9BbfwwQoO2sAUB,    !- Zone 2 Name
    1Xm67D5rHDaPBpxUrSICTG;    !- Zone 3 Name

ZONEGROUP,
    Keller,                   !- Name
    Keller,                   !- Zone List Name
    1;                        !- Zone List Multiplier

ZONEGROUP,
    Erdgeschoss,              !- Name
    Erdgeschoss,              !- Zone List Name
    1;                        !- Zone List Multiplier

ZONEGROUP,
    1. Obergeschoss,          !- Name
    1. Obergeschoss,          !- Zone List Name
    1;                        !- Zone List Multiplier

ZONEGROUP,
    2. Obergeschoss,          !- Name
    2. Obergeschoss,          !- Zone List Name
    1;                        !- Zone List Multiplier

ZONEGROUP,
    Dachgeschoss,             !- Name
    Dachgeschoss,             !- Zone List Name
    1;                        !- Zone List Multiplier

BUILDINGSURFACE:DETAILED,
    0UqvGW_5H388KR9ZGrvAsC,    !- Name
    Floor,                    !- Surface Type
    BS Ground Floor,          !- Construction Name
    1xN71AQAj1Yu4eB76pRndZ,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    6.1,                      !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    6.1,                      !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2Korku8azBFPNnMHWA0NJW,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1xN71AQAj1Yu4eB76pRndZ,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    35i8VpFUz6hh0DC1AVzYvJ,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.1,                      !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    6.1,                      !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    6.1,                      !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    6.1,                      !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3_crVv7z959O7Q87$zHJc3,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1xN71AQAj1Yu4eB76pRndZ,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1iFClJz_X6uhQOZbFPXGP2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    11.9,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    11.9,                     !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    38h5K1llPC0fFQ4o7L35vA,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    1xN71AQAj1Yu4eB76pRndZ,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0r18f5zn58ARwNYSD3cEeU,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.9,                      !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    8.9,                      !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    6.1,                      !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    6.1,                      !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2lEiyNlmXF896$vUM1ZtrZ,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    1xN71AQAj1Yu4eB76pRndZ,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.1,                      !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    9.1,                      !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    8.9,                      !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    8.9,                      !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1Wgkbt2kHDHgRFEuTg7xL0,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    1xN71AQAj1Yu4eB76pRndZ,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3$YwIegvL509tjefJNFKzu,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    9.1,                      !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    9.1,                      !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2C13GyYrj2xv$_6VB50M3d,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1xN71AQAj1Yu4eB76pRndZ,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3hqhJdu558eOw_t2XnWbTR,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    6.1,                      !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    6.1,                      !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1fDBNKGRb3nP998$tUEoTj,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    1xN71AQAj1Yu4eB76pRndZ,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.1,                      !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    6.1,                      !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    11.9,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    11.9,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0JlaLA7v58RfwsunQiX7F8,    !- Name
    Floor,                    !- Surface Type
    BS Ground Floor,          !- Construction Name
    2VwOLihazF6ho6GdVMA4s$,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2ZoNCibX15JhDiE6yx5468,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    2VwOLihazF6ho6GdVMA4s$,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    35i8VpFUz6hh0DC1AVzYvJ,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    2VwOLihazF6ho6GdVMA4s$,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2Korku8azBFPNnMHWA0NJW,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    5.9,                      !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    5.9,                      !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    21S75Ni45AlOPJBYtUfolA,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    2VwOLihazF6ho6GdVMA4s$,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1xMtEfYT9379D$2OG7mO2q,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.9,                      !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    2.9,                      !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1za9sSK_b2WAUu0WtcjaXm,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    2VwOLihazF6ho6GdVMA4s$,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    2.9,                      !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    2.9,                      !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1q3PQ0DwrBLfNy64HfRBHG,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    2VwOLihazF6ho6GdVMA4s$,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3EOxrElgLECf2Q285yC$om,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0WmE0OWNL0sB5TAVhR4mZu,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    2VwOLihazF6ho6GdVMA4s$,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2QFM$rx594s9HHdbJfGHz2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0M$zc3Hr1E2h9HtiYJei8z,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    2VwOLihazF6ho6GdVMA4s$,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    5.9,                      !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    5.9,                      !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1MsbRCKjn3nBvMvySH56kG,    !- Name
    Floor,                    !- Surface Type
    BS Ground Floor,          !- Construction Name
    1oizB1ETD7rw_Rc6yefsz2,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17.9,                     !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    17.9,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    12.1,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    12.1,                     !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1iFClJz_X6uhQOZbFPXGP2,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1oizB1ETD7rw_Rc6yefsz2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3_crVv7z959O7Q87$zHJc3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.1,                     !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    12.1,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    12.1,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    12.1,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2OK9PzquHCQwAI0Td3uWlU,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1oizB1ETD7rw_Rc6yefsz2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0UXqH5YoT1c9cIjL5v1pjV,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17.9,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    17.9,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    17.9,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    17.9,                     !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2V9A$tn710YRwvtHOZuDEA,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    1oizB1ETD7rw_Rc6yefsz2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2b4t714zH0HALZN$NS2679,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17.9,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    17.9,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    15.1,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    15.1,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0s9b73V2v1XRSPCTSuuWj6,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    1oizB1ETD7rw_Rc6yefsz2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15.1,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    15.1,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    14.9,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    14.9,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    22v_5WiTH4fvBmmN3FiqVe,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    1oizB1ETD7rw_Rc6yefsz2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1PHAdMckL7O8LxaFewF6lS,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.9,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    14.9,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    12.1,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    12.1,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0DtCiWSFb2_O5SsIhglJL8,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1oizB1ETD7rw_Rc6yefsz2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2oxo6OZ1H6FQydQ_Ks57SR,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17.9,                     !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    17.9,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    12.1,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    12.1,                     !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    27pcZzb7b9_AI5gu0u6RJO,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    1oizB1ETD7rw_Rc6yefsz2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.1,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    12.1,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    17.9,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    17.9,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3RA1_awjHBnxRKiC5YnMrl,    !- Name
    Floor,                    !- Surface Type
    BS Ground Floor,          !- Construction Name
    36HR6jmP51t8NiFLyLqWPk,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2W1Y$mLN96Af2VB9wracZ$,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    36HR6jmP51t8NiFLyLqWPk,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0SohNmNU90jwXEJAfAt2_L,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    36HR6jmP51t8NiFLyLqWPk,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2LJ0NmwOv0FuOEoxuUntG9,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0HgQdymYP8xuuFVLpi8r5$,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    36HR6jmP51t8NiFLyLqWPk,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1$bCok4hr03vmj953kje$$,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2X5Ja$C_j40OwzuxcHiQ2S,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    36HR6jmP51t8NiFLyLqWPk,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17.9,                     !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    17.9,                     !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2oxo6OZ1H6FQydQ_Ks57SR,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    36HR6jmP51t8NiFLyLqWPk,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0DtCiWSFb2_O5SsIhglJL8,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.1,                     !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    12.1,                     !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    17.9,                     !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    17.9,                     !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2_IrhFQOP4av3c0x766F2k,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    36HR6jmP51t8NiFLyLqWPk,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    12.1,                     !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    12.1,                     !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3hqhJdu558eOw_t2XnWbTR,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    36HR6jmP51t8NiFLyLqWPk,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2C13GyYrj2xv$_6VB50M3d,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.1,                      !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    6.1,                      !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    11.9,                     !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    11.9,                     !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    109nO2jW56tQlOX8GWK$Kd,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    36HR6jmP51t8NiFLyLqWPk,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    6.1,                      !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    6.1,                      !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2QFM$rx594s9HHdbJfGHz2,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    36HR6jmP51t8NiFLyLqWPk,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0WmE0OWNL0sB5TAVhR4mZu,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    5.9,                      !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    5.9,                      !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0Cxl2kHvnD$vwyoCkww7eu,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    36HR6jmP51t8NiFLyLqWPk,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3mQMaGtqn0YOXfOfEi4jmI,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.9,                      !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    2.9,                      !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0g9lkSVd51EA116tzA67UB,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    36HR6jmP51t8NiFLyLqWPk,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    2.9,                      !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    2.9,                      !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3PEleM5bf5_gNCp2o5X2ed,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    36HR6jmP51t8NiFLyLqWPk,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1NNndsHar1kuNzH12x8r5I,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2AZB6Zbwj93wfRZ8kh$OqY,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    36HR6jmP51t8NiFLyLqWPk,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.1,                      !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    6.1,                      !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    5.9,                      !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    5.9,                      !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0vfrOu5Uf4fwly8IL9rPy4,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    36HR6jmP51t8NiFLyLqWPk,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0__v9Dl6z2RfWg433PuP4p,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.9,                      !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    8.9,                      !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    6.1,                      !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    6.1,                      !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    208gA2Hg90OvHds6QRofiQ,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    36HR6jmP51t8NiFLyLqWPk,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.1,                      !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    9.1,                      !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    8.9,                      !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    8.9,                      !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1aP8PxQGn24RwVd7bUUsYO,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    36HR6jmP51t8NiFLyLqWPk,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3BQEIV0pv3ehlgJoo$V$TA,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    9.1,                      !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    9.1,                      !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0KXqMbkVD5XPyYdIQlNInR,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    36HR6jmP51t8NiFLyLqWPk,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.1,                     !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    12.1,                     !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    11.9,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    11.9,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1SWEJC92PD1vc2GgURMvWe,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    36HR6jmP51t8NiFLyLqWPk,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2r3a_H1o1BveC0fCUrxYnq,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.9,                     !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    14.9,                     !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    12.1,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    12.1,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0$$Qy8BJb5lurmFmaJSXHv,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    36HR6jmP51t8NiFLyLqWPk,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15.1,                     !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    15.1,                     !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    14.9,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    14.9,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0WWxRoTE5B1Rqj2lozsa$P,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    36HR6jmP51t8NiFLyLqWPk,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0wLJELmVDBSP5ilJ7QxqPI,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    15.1,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    15.1,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0veOr1ZsjEYQAly5AxAiGq,    !- Name
    Floor,                    !- Surface Type
    BS Ground Floor,          !- Construction Name
    1VaPHLS2f5OemrJTKDZFay,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.9,                     !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    23.9,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    18.1,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    18.1,                     !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0UXqH5YoT1c9cIjL5v1pjV,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1VaPHLS2f5OemrJTKDZFay,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2OK9PzquHCQwAI0Td3uWlU,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.1,                     !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    18.1,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    18.1,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    18.1,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2PmjlrAqL5Buy6KZoaTzMx,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1VaPHLS2f5OemrJTKDZFay,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3tYbDg9B92PvYNY9MvNzD5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.9,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    23.9,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    23.9,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    23.9,                     !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3vKNc76qfByPvNeWR6$gML,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    1VaPHLS2f5OemrJTKDZFay,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    18.1,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    18.1,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0S4HSEJHf86Rbf1H6iis_N,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    1VaPHLS2f5OemrJTKDZFay,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1TqlQ9C7r6zwcuMoBS8iYf,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0ipFiUowj26hthwceQ4sf6,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    1VaPHLS2f5OemrJTKDZFay,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.9,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    23.9,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3qnLo_NHTF0fAaMVNNH$NQ,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1VaPHLS2f5OemrJTKDZFay,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    18.1,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    18.1,                     !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0GoNjyiVjD7fjT9AwIOm_Q,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1VaPHLS2f5OemrJTKDZFay,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0JdB$HEbv4NBpX8JF2jFFh,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    01k6INref01f9IgVnu3skF,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1VaPHLS2f5OemrJTKDZFay,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.9,                     !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    23.9,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0fLQm7IZfFyepCUfMA4V7T,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    1VaPHLS2f5OemrJTKDZFay,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.1,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    18.1,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    23.9,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    23.9,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0_LQ41hmb6vQtHBQ$U8hmR,    !- Name
    Floor,                    !- Surface Type
    BS Ground Floor,          !- Construction Name
    1gj8ZCBMLAMPBwqfJjlDZX,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.9,                     !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    29.9,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    24.1,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    24.1,                     !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3tYbDg9B92PvYNY9MvNzD5,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1gj8ZCBMLAMPBwqfJjlDZX,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2PmjlrAqL5Buy6KZoaTzMx,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.1,                     !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    24.1,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    24.1,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    24.1,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1cX2Oh1rnFuuv_q884RaO6,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    1gj8ZCBMLAMPBwqfJjlDZX,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    01XLeRiN164RmwEoqeFqS7,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.9,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    29.9,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    24.1,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    24.1,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0IsK6G8$bAYhsVvQevmomB,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1gj8ZCBMLAMPBwqfJjlDZX,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1O6gD4wGX0aBt9mEya5h9F,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.9,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    29.9,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    29.9,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    29.9,                     !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    31SaWNYHz27BqvAbRV66rw,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1gj8ZCBMLAMPBwqfJjlDZX,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0OzYW83V50gQ7svimDcJVO,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.9,                     !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    29.9,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    24.1,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    24.1,                     !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1DDq5M1T169PUMJK0ZFaEU,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    1gj8ZCBMLAMPBwqfJjlDZX,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.1,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    24.1,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    29.9,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    29.9,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2BAVxf_of16hSMuPuDPhcC,    !- Name
    Floor,                    !- Surface Type
    BS Ground Floor,          !- Construction Name
    2oQufhnsr6UPWSPLW0o$Mm,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.9,                      !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    2.9,                      !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1qOjB4Inj6_umZqBqPTpki,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    2oQufhnsr6UPWSPLW0o$Mm,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1XpOtMGeH2igWEmsJT$Hcb,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    2oQufhnsr6UPWSPLW0o$Mm,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1tx8YJBvz3qfavTcCVAYdm,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.9,                      !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    2.9,                      !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    2.9,                      !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    2.9,                      !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1NK2VZ52v37vadfPAs2sW_,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    2oQufhnsr6UPWSPLW0o$Mm,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    26PJ$Lqc577h2yd7URZTLx,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.9,                      !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    2.9,                      !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3mQMaGtqn0YOXfOfEi4jmI,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    2oQufhnsr6UPWSPLW0o$Mm,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0Cxl2kHvnD$vwyoCkww7eu,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    2.9,                      !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    2.9,                      !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1rKwDSYxT7FfnqVMJJdh4N,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    2oQufhnsr6UPWSPLW0o$Mm,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.9,                      !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    2.9,                      !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0ZogdAcMT7W9x0U8I00k$4,    !- Name
    Floor,                    !- Surface Type
    BS Ground Floor,          !- Construction Name
    1EsdDtNJPBjPobpT18vuFQ,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    15.1,                     !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    15.1,                     !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3lBPX8ChX4u9V0c5GuflD0,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1EsdDtNJPBjPobpT18vuFQ,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3OxMSZdyz7490Z8Xs6wWDy,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15.1,                     !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    15.1,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    15.1,                     !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    15.1,                     !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0AQfuW$4z5qRZl$nJZybkb,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    1EsdDtNJPBjPobpT18vuFQ,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2zD4Mwwxb7lAeTOcg_ZqpZ,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    15.1,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    15.1,                     !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    14mK5i96L35veApFb6MbdS,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1EsdDtNJPBjPobpT18vuFQ,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1M$gmIv9n54PtM71jbdqol,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0wLJELmVDBSP5ilJ7QxqPI,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1EsdDtNJPBjPobpT18vuFQ,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0WWxRoTE5B1Rqj2lozsa$P,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15.1,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    15.1,                     !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1hiHONNKH8JglXY6Y4BM8F,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    1EsdDtNJPBjPobpT18vuFQ,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    15.1,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    15.1,                     !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2KE2FoZ9z5MOTjpGNK4QW8,    !- Name
    Floor,                    !- Surface Type
    BS Ground Floor,          !- Construction Name
    38DBw16XrAJ8UXeO0BQcY2,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    41.7,                     !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    41.7,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    30.1,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    30.1,                     !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    22MDZn5tz0ugN7AjXikYDV,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    38DBw16XrAJ8UXeO0BQcY2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    41.7,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    41.7,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    41.7,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    41.7,                     !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1bmLvF75vDVgPzCtPx3SA_,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    38DBw16XrAJ8UXeO0BQcY2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    19Zobpm_z7ueMJEhT5WWPI,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    41.7,                     !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    41.7,                     !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    30.1,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    30.1,                     !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1nGpfkhE53chNUu1ymkh0I,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    38DBw16XrAJ8UXeO0BQcY2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    41.7,                     !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    41.7,                     !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    30.1,                     !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    30.1,                     !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    -0.3,                     !- Vertex 4 Zcoordinate
    32.9,                     !- Vertex 5 Xcoordinate
    6.7,                      !- Vertex 5 Ycoordinate
    -0.3,                     !- Vertex 5 Zcoordinate
    32.9,                     !- Vertex 6 Xcoordinate
    2.3,                      !- Vertex 6 Ycoordinate
    -0.3,                     !- Vertex 6 Zcoordinate
    33.1,                     !- Vertex 7 Xcoordinate
    2.3,                      !- Vertex 7 Ycoordinate
    -0.3,                     !- Vertex 7 Zcoordinate
    33.1,                     !- Vertex 8 Xcoordinate
    6.7,                      !- Vertex 8 Ycoordinate
    -0.3;                     !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3w8btAS057Kh7Y2v8IK$XG,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    38DBw16XrAJ8UXeO0BQcY2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0cfqJ0GoL47OKSnAalmMsv,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    32.9,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    32.9,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    30.1,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    30.1,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2EX5jWbfTFRBh9q2ZQk9yl,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    38DBw16XrAJ8UXeO0BQcY2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    41.7,                     !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    41.7,                     !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    39.1,                     !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    39.1,                     !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3,                     !- Vertex 4 Zcoordinate
    38.9,                     !- Vertex 5 Xcoordinate
    13.7,                     !- Vertex 5 Ycoordinate
    -0.3,                     !- Vertex 5 Zcoordinate
    38.9,                     !- Vertex 6 Xcoordinate
    9.3,                      !- Vertex 6 Ycoordinate
    -0.3,                     !- Vertex 6 Zcoordinate
    36.1,                     !- Vertex 7 Xcoordinate
    9.3,                      !- Vertex 7 Ycoordinate
    -0.3,                     !- Vertex 7 Zcoordinate
    36.1,                     !- Vertex 8 Xcoordinate
    13.7,                     !- Vertex 8 Ycoordinate
    -0.3,                     !- Vertex 8 Zcoordinate
    35.9,                     !- Vertex 9 Xcoordinate
    13.7,                     !- Vertex 9 Ycoordinate
    -0.3,                     !- Vertex 9 Zcoordinate
    35.9,                     !- Vertex 10 Xcoordinate
    9.3,                      !- Vertex 10 Ycoordinate
    -0.3,                     !- Vertex 10 Zcoordinate
    33.1,                     !- Vertex 11 Xcoordinate
    9.3,                      !- Vertex 11 Ycoordinate
    -0.3,                     !- Vertex 11 Zcoordinate
    33.1,                     !- Vertex 12 Xcoordinate
    13.7,                     !- Vertex 12 Ycoordinate
    -0.3,                     !- Vertex 12 Zcoordinate
    32.9,                     !- Vertex 13 Xcoordinate
    13.7,                     !- Vertex 13 Ycoordinate
    -0.3,                     !- Vertex 13 Zcoordinate
    32.9,                     !- Vertex 14 Xcoordinate
    9.3,                      !- Vertex 14 Ycoordinate
    -0.3,                     !- Vertex 14 Zcoordinate
    30.1,                     !- Vertex 15 Xcoordinate
    9.3,                      !- Vertex 15 Ycoordinate
    -0.3,                     !- Vertex 15 Zcoordinate
    30.1,                     !- Vertex 16 Xcoordinate
    9,                        !- Vertex 16 Ycoordinate
    -0.3;                     !- Vertex 16 Zcoordinate

BUILDINGSURFACE:DETAILED,
    06rBaQbXXBHBfKhWna1lKi,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    38DBw16XrAJ8UXeO0BQcY2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0sw7h5uFvF78FGItljMJuF,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    32.9,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    32.9,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    30.1,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    30.1,                     !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0MwHQxKzv2hOSgJP0eV9Bc,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    38DBw16XrAJ8UXeO0BQcY2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    20oEFeKS57_hxsAke_bepj,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    41.7,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    41.7,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    33.1,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    33.1,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0hLk0CRE5DduFcOdC67G4T,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    38DBw16XrAJ8UXeO0BQcY2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    04PnpdG3z5jvtXbWWZk94D,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.9,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    35.9,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    33.1,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    33.1,                     !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1BJe2F_2v6uQms3ryPsFvr,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    38DBw16XrAJ8UXeO0BQcY2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    05TGEE9217Thc40fH1KR6j,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    41.7,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    41.7,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    39.1,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    39.1,                     !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3rZJV1W_H5z8Ptk89LkBXq,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    38DBw16XrAJ8UXeO0BQcY2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1M$xlMYMD5ZQEyt0b6Z0Mq,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    38.9,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    38.9,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    36.1,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    36.1,                     !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1O6gD4wGX0aBt9mEya5h9F,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    38DBw16XrAJ8UXeO0BQcY2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0IsK6G8$bAYhsVvQevmomB,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.1,                     !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    30.1,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    30.1,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    30.1,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2JbcWQcgbAzQpOKTio3Dju,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    38DBw16XrAJ8UXeO0BQcY2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.1,                     !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    30.1,                     !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    30.1,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    30.1,                     !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3NxzylKf5FNghJiX84UijO,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    38DBw16XrAJ8UXeO0BQcY2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2RxAmavrn6ABGvOVRJQ2hk,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.1,                     !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    30.1,                     !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    30.1,                     !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    30.1,                     !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1$p4SmE7nD88GhZyQMUpnQ,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    38DBw16XrAJ8UXeO0BQcY2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.1,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    30.1,                     !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    30.1,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    30.1,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2w5O$3$yb1Y8H_M5qrLmfk,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    38DBw16XrAJ8UXeO0BQcY2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3u4jqdTbr4Zh$neVn8h6Wz,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.1,                     !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    30.1,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    30.1,                     !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    30.1,                     !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    19rQAQsA10jRTor7nsRVTG,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    38DBw16XrAJ8UXeO0BQcY2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    41.7,                     !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    41.7,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    30.1,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    30.1,                     !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0jZ$iJtaf3vBRhE4XUTwWe,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    38DBw16XrAJ8UXeO0BQcY2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.1,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    30.1,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    41.7,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    41.7,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0P1MTqbon1vx_x8iwCn$lN,    !- Name
    Floor,                    !- Surface Type
    BS Ground Floor,          !- Construction Name
    0T0qQbFFP6APbTqblStUWK,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.9,                     !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    29.9,                     !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    24,                       !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    24,                       !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2hXnU8V2vF$hCcm70uxzCT,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    0T0qQbFFP6APbTqblStUWK,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    31uSDfA1f4JO3kc9QQM$$K,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.9,                     !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    29.9,                     !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    24,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    24,                       !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2RsNs_Z6v3SRQ13DCIb60G,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0T0qQbFFP6APbTqblStUWK,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3HWGtSBLLEcwG0FrF4O884,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24,                       !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    24,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    24,                       !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    24,                       !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2RxAmavrn6ABGvOVRJQ2hk,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0T0qQbFFP6APbTqblStUWK,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3NxzylKf5FNghJiX84UijO,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.9,                     !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    29.9,                     !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    29.9,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    29.9,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3aAAPBSNT4Su1GwEEFsKu_,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0T0qQbFFP6APbTqblStUWK,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3hXK2Xvfn5jO$AZd_gig_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.9,                     !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    26.9,                     !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    24,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    24,                       !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2Jp75NxjL1pAqlGs7bhC$$,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0T0qQbFFP6APbTqblStUWK,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    27.1,                     !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    27.1,                     !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    26.9,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    26.9,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1wJzXDakr2xebJ3EFIgCIU,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0T0qQbFFP6APbTqblStUWK,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0M7fGR8PP9DgRraQYQRXw4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.9,                     !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    29.9,                     !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    27.1,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    27.1,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0OzYW83V50gQ7svimDcJVO,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0T0qQbFFP6APbTqblStUWK,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    31SaWNYHz27BqvAbRV66rw,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.1,                     !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    24.1,                     !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    29.9,                     !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    29.9,                     !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3hQ_lzFmX8eB5lozN9A0ty,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0T0qQbFFP6APbTqblStUWK,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24,                       !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    24,                       !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    24.1,                     !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    24.1,                     !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2QahZU1hv9teU_V5E9zuuB,    !- Name
    Floor,                    !- Surface Type
    BS Ground Floor,          !- Construction Name
    25ObhP1Bn1tf35B$MUKS6C,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1KyORNsrD7IBl_P9ICdhgF,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    25ObhP1Bn1tf35B$MUKS6C,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    16$ho03gPEs9mBDeiQHhiC,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    5.9,                      !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    5.9,                      !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1tx8YJBvz3qfavTcCVAYdm,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    25ObhP1Bn1tf35B$MUKS6C,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1XpOtMGeH2igWEmsJT$Hcb,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3f5wiNTEnBm9N4ZTRPwToe,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    25ObhP1Bn1tf35B$MUKS6C,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    26nbNZY6HEqfXtKeomo92f,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1NNndsHar1kuNzH12x8r5I,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    25ObhP1Bn1tf35B$MUKS6C,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3PEleM5bf5_gNCp2o5X2ed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    5.9,                      !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    5.9,                      !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2JGb_8S_13VP_4q96aSYym,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    25ObhP1Bn1tf35B$MUKS6C,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    39nO0m0CH90Owx9X2$EeXH,    !- Name
    Floor,                    !- Surface Type
    BS Ground Floor,          !- Construction Name
    2_nsnZ_3nDqgWN75EdI8Ze,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.9,                     !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    14.9,                     !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    12.1,                     !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    12.1,                     !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3OxMSZdyz7490Z8Xs6wWDy,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    2_nsnZ_3nDqgWN75EdI8Ze,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3lBPX8ChX4u9V0c5GuflD0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.9,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    14.9,                     !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    14.9,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    14.9,                     !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2B5So3DvH2TfEXSRApccT$,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    2_nsnZ_3nDqgWN75EdI8Ze,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2kG6iU7xn0gRlp4tKuucFR,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.1,                     !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    12.1,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    12.1,                     !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    12.1,                     !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0s1zlSlcX3svDykT_07DUu,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    2_nsnZ_3nDqgWN75EdI8Ze,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    27pp9ZmcH9XhFK9fAFdsRv,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.9,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    14.9,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    12.1,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    12.1,                     !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2r3a_H1o1BveC0fCUrxYnq,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    2_nsnZ_3nDqgWN75EdI8Ze,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1SWEJC92PD1vc2GgURMvWe,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.1,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    12.1,                     !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    14.9,                     !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    14.9,                     !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1Fnq0fmajD0O6eZ95ODHqm,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    2_nsnZ_3nDqgWN75EdI8Ze,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.9,                     !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    14.9,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    12.1,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    12.1,                     !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0y4lfA49z03PDNcvCri6pg,    !- Name
    Floor,                    !- Surface Type
    BS Ground Floor,          !- Construction Name
    379XmOvG907BZtBeqOhS9d,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.9,                     !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    26.9,                     !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    24,                       !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    24,                       !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0SfeGlpvv0zv02E0S$cnFf,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    379XmOvG907BZtBeqOhS9d,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3AE$iajRr4Tv8vpYYfs9bE,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.9,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    26.9,                     !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    26.9,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    26.9,                     !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2roDC3Ye1BfP9x5BNCR7Ap,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    379XmOvG907BZtBeqOhS9d,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1hb7jFWdf5NQ2yXuhSaY0_,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.9,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    26.9,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    24,                       !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    24,                       !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1aSXl5kmz5jRKHgQ1iSWsi,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    379XmOvG907BZtBeqOhS9d,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2vskKaDHH3qOLNx9Mv4ojc,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24,                       !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    24,                       !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    24,                       !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    24,                       !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3hXK2Xvfn5jO$AZd_gig_4,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    379XmOvG907BZtBeqOhS9d,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3aAAPBSNT4Su1GwEEFsKu_,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24,                       !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    24,                       !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    26.9,                     !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    26.9,                     !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    20aY3P4m97tOn69Z1UP7z3,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    379XmOvG907BZtBeqOhS9d,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.9,                     !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    26.9,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    24,                       !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    24,                       !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2iPxvdH$zESfQKFsPXdfiU,    !- Name
    Floor,                    !- Surface Type
    BS Ground Floor,          !- Construction Name
    0et9C8d$n2LR5bz_sTQBh0,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.9,                     !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    29.9,                     !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    27.1,                     !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    27.1,                     !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3AE$iajRr4Tv8vpYYfs9bE,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0et9C8d$n2LR5bz_sTQBh0,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0SfeGlpvv0zv02E0S$cnFf,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    27.1,                     !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    27.1,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    27.1,                     !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    27.1,                     !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1oXGoQmw58mBQ0y1qBhqRO,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    0et9C8d$n2LR5bz_sTQBh0,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1snhBQ4C51ZxuWKfZVMv5P,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.9,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    29.9,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    27.1,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    27.1,                     !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3u4jqdTbr4Zh$neVn8h6Wz,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0et9C8d$n2LR5bz_sTQBh0,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2w5O$3$yb1Y8H_M5qrLmfk,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.9,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    29.9,                     !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    29.9,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    29.9,                     !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0M7fGR8PP9DgRraQYQRXw4,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0et9C8d$n2LR5bz_sTQBh0,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1wJzXDakr2xebJ3EFIgCIU,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    27.1,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    27.1,                     !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    29.9,                     !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    29.9,                     !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0rFxCJ8k9DDwJ0t5yFPCNO,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0et9C8d$n2LR5bz_sTQBh0,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.9,                     !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    29.9,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    27.1,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    27.1,                     !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3rmwL677D9499JdIoKHSQg,    !- Name
    Floor,                    !- Surface Type
    BS Ground Floor,          !- Construction Name
    3MbaykvlXCn99$sHOAb4_5,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.9,                      !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    8.9,                      !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    6.1,                      !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    6.1,                      !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    16$ho03gPEs9mBDeiQHhiC,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    3MbaykvlXCn99$sHOAb4_5,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1KyORNsrD7IBl_P9ICdhgF,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.1,                      !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    6.1,                      !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    6.1,                      !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    6.1,                      !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3hAwP6XH54RgTfAg3tyRhS,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    3MbaykvlXCn99$sHOAb4_5,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1cFtiCjwfCFv5eF6e4XqiP,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.9,                      !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    8.9,                      !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    8.9,                      !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    8.9,                      !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1wjGCxFjPBUg$5q0xAKkxg,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3MbaykvlXCn99$sHOAb4_5,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1_Gged4Av37xabSC5Wi5uI,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.9,                      !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    8.9,                      !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    6.1,                      !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    6.1,                      !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0__v9Dl6z2RfWg433PuP4p,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    3MbaykvlXCn99$sHOAb4_5,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0vfrOu5Uf4fwly8IL9rPy4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.1,                      !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    6.1,                      !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    8.9,                      !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    8.9,                      !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3XJvQvlB5Fpe$ITcVPLkE_,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    3MbaykvlXCn99$sHOAb4_5,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.9,                      !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    8.9,                      !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    6.1,                      !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    6.1,                      !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1dWgc2DMbAbxPbBeL9tQkA,    !- Name
    Floor,                    !- Surface Type
    BS Ground Floor,          !- Construction Name
    0cvjDapBD3sxzfUIVQLmaB,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    9.1,                      !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    9.1,                      !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1cFtiCjwfCFv5eF6e4XqiP,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0cvjDapBD3sxzfUIVQLmaB,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3hAwP6XH54RgTfAg3tyRhS,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.1,                      !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    9.1,                      !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    9.1,                      !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    9.1,                      !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2kG6iU7xn0gRlp4tKuucFR,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0cvjDapBD3sxzfUIVQLmaB,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2B5So3DvH2TfEXSRApccT$,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    11.9,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    11.9,                     !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    15FdQO3J92NO$HHcqr5Pov,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    0cvjDapBD3sxzfUIVQLmaB,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2zs6p6kwf5LRoGZwowHEQH,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    9.1,                      !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    9.1,                      !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3BQEIV0pv3ehlgJoo$V$TA,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0cvjDapBD3sxzfUIVQLmaB,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1aP8PxQGn24RwVd7bUUsYO,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.1,                      !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    9.1,                      !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    11.9,                     !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    11.9,                     !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1T__cPVRL5fuo4QrHtdilX,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0cvjDapBD3sxzfUIVQLmaB,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    9.1,                      !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    9.1,                      !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1xMtEfYT9379D$2OG7mO2q,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    2T6_f5jMzFt8wvMXvZo2Ow,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    21S75Ni45AlOPJBYtUfolA,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.9,                      !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    2.9,                      !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1MRRvAWXfCbx6_acEXENlK,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    2T6_f5jMzFt8wvMXvZo2Ow,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0V3OpaTQD3V9xw6qhHTrVa,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.9,                      !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    2.9,                      !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.9,                      !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.9,                      !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0WccfCYmr6LeUPK2SKtlNA,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    2T6_f5jMzFt8wvMXvZo2Ow,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    06ESAiaPX3iBcROVYUnU_d,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.9,                      !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    2.9,                      !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3SjwTKbKH0PgKiFORuO91V,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    2T6_f5jMzFt8wvMXvZo2Ow,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    22hPUsgVb1RA6EctX5$jbi,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    2T6_f5jMzFt8wvMXvZo2Ow,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3WhXxXXWj1Bgzh7iZZNzyK,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.9,                      !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    2.9,                      !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0wQ_h1CFj7hBmjdhakJIyd,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    2T6_f5jMzFt8wvMXvZo2Ow,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.9,                      !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.9,                      !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2LJ0NmwOv0FuOEoxuUntG9,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    18deVpSXvEUQAYqaYkE83T,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0SohNmNU90jwXEJAfAt2_L,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3qEkZT8VnE7vk8z40oEMTo,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    18deVpSXvEUQAYqaYkE83T,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1nSekPhz98AfvGroFbJuZb,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3n9nYT18f7$QqnwDljD6dP,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    18deVpSXvEUQAYqaYkE83T,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0bFGFz1y1E3hVvmBy1Jh$V,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    18deVpSXvEUQAYqaYkE83T,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0yr1kKCf90Qx6y$TLOjEqQ,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3nH7oeNv52LwprrAz2tSqr,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    18deVpSXvEUQAYqaYkE83T,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.1,                      !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    6.1,                      !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.9,                      !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.9,                      !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3J9iiRJsz1BAWrcDtHfpNo,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    18deVpSXvEUQAYqaYkE83T,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1ac$Aeqzr35eZgLmQk4oUm,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.9,                     !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    14.9,                     !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.1,                      !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.1,                      !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1u8LFj8MT5d9hD_DV9CTQ8,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    18deVpSXvEUQAYqaYkE83T,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15.1,                     !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    15.1,                     !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.9,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.9,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1KMAWk24f4NvvNLls4ZZDc,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    18deVpSXvEUQAYqaYkE83T,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1xB$jk6Zr4Sx4aVItLpQJO,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    15.1,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    15.1,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1GaDoUY494584tqfz7UTDP,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    18deVpSXvEUQAYqaYkE83T,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3XxB6QaunDBwVA0DAjIwee,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2GAFLF9ST2TgrEQ5A4lYL0,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    18deVpSXvEUQAYqaYkE83T,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3744yrHl18uP$I0fLtccIN,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15.1,                     !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    15.1,                     !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    353L9hBMzAjwMbS_PORFLw,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    18deVpSXvEUQAYqaYkE83T,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.9,                     !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    14.9,                     !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    15.1,                     !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    15.1,                     !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    27bWm0rf5EWQ3IO0MEaRAC,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    18deVpSXvEUQAYqaYkE83T,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1EHZhKMhDDzh5hNA_8a4RF,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.1,                      !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    9.1,                      !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.9,                     !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.9,                     !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3IkLJ$JsrAVPfKGu_QX8UU,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    18deVpSXvEUQAYqaYkE83T,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.9,                      !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    8.9,                      !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.1,                      !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    9.1,                      !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1GKeDBdmDFOfuBEthyZiNO,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    18deVpSXvEUQAYqaYkE83T,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3P_gtTzur3PBFJ5Gon$72W,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.9,                      !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.9,                      !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0TQpXqbGT8NOYMV8Eq85z5,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    18deVpSXvEUQAYqaYkE83T,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.9,                      !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    2.9,                      !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3WhXxXXWj1Bgzh7iZZNzyK,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    18deVpSXvEUQAYqaYkE83T,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    22hPUsgVb1RA6EctX5$jbi,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.9,                      !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.9,                      !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3EOxrElgLECf2Q285yC$om,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    0tEbSO_f19aelqe7o55xP0,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1q3PQ0DwrBLfNy64HfRBHG,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    23Q3BjkBD9V83y$CshEADx,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    0tEbSO_f19aelqe7o55xP0,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.1,                      !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    6.1,                      !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.9,                      !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.9,                      !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0r18f5zn58ARwNYSD3cEeU,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    0tEbSO_f19aelqe7o55xP0,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    38h5K1llPC0fFQ4o7L35vA,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.9,                      !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    8.9,                      !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.1,                      !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.1,                      !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2$QOK3EET9Beu5x6nzvsO7,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0tEbSO_f19aelqe7o55xP0,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1ANE1LjiP0aAW37SWn66Cd,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.9,                      !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    8.9,                      !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.9,                      !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.9,                      !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0V3OpaTQD3V9xw6qhHTrVa,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0tEbSO_f19aelqe7o55xP0,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1MRRvAWXfCbx6_acEXENlK,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3WoIXA1JL6EBhtfs9L8C9l,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    0tEbSO_f19aelqe7o55xP0,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2a9DKrAYz4Nfsqv_U6aYR2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1amTHwEQ19790o7eJr$XFS,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    0tEbSO_f19aelqe7o55xP0,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.1,                      !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    6.1,                      !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    5.9,                      !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    5.9,                      !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    20TLGnDLz2bvnJ$b_GyFKE,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    0tEbSO_f19aelqe7o55xP0,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1JglTF2dT4jvbKdJwz_rJU,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.9,                      !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    8.9,                      !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    6.1,                      !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    6.1,                      !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3P_gtTzur3PBFJ5Gon$72W,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0tEbSO_f19aelqe7o55xP0,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1GKeDBdmDFOfuBEthyZiNO,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.9,                      !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    8.9,                      !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2t0XNZcqX5P8Zj2nycoigq,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0tEbSO_f19aelqe7o55xP0,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.9,                      !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.9,                      !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    26PJ$Lqc577h2yd7URZTLx,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    1802kTIr1BxwPT15salc_K,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1NK2VZ52v37vadfPAs2sW_,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.9,                      !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    2.9,                      !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2oh$W7kEPCUOh8bvuPIqF4,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    1802kTIr1BxwPT15salc_K,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.9,                      !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.9,                      !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    26nbNZY6HEqfXtKeomo92f,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    1802kTIr1BxwPT15salc_K,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3f5wiNTEnBm9N4ZTRPwToe,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1jEAa3IIrAd8ZFxNK_6g9m,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1802kTIr1BxwPT15salc_K,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3dqRBetbb6GuNDyuik8HsC,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.9,                      !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.9,                      !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2ALl4GUFzBPh5ts5e_57Sr,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    1802kTIr1BxwPT15salc_K,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1y2al4ErX1Jg1LkI3MKWiH,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.9,                      !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    2.9,                      !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3WZ1_ewfnFvPAu_oOzIdPg,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    1802kTIr1BxwPT15salc_K,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    2.9,                      !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    2.9,                      !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3b8vrFUbL5ifIgmNVFZ2_a,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    1802kTIr1BxwPT15salc_K,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3_Qqd1aUT7zwshxlaydfvr,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2eKkiayHH4WfwOxPgAYsjh,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    1802kTIr1BxwPT15salc_K,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0yr1kKCf90Qx6y$TLOjEqQ,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1802kTIr1BxwPT15salc_K,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0bFGFz1y1E3hVvmBy1Jh$V,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.9,                      !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.9,                      !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0ettecfgj37xT0jry7EEf0,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    1802kTIr1BxwPT15salc_K,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2b4t714zH0HALZN$NS2679,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    1$JdrCyeXCO8ZPqysByUhO,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2V9A$tn710YRwvtHOZuDEA,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17.9,                     !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    17.9,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    15.1,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    15.1,                     !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1$Wvn1IZzEEg$WHW50$JUL,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    1$JdrCyeXCO8ZPqysByUhO,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    17.9,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    17.9,                     !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3RNAd1_hv5Ouup2wW2j3YT,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1$JdrCyeXCO8ZPqysByUhO,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1dFLXWQdP1tezwtPFcpKJD,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15.1,                     !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    15.1,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    15.1,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    15.1,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0G6OvB3JHD7OVEQmHymLqB,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    1$JdrCyeXCO8ZPqysByUhO,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0jO9QK42TF5R1DBH6Hhh8N,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17.9,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    17.9,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    15.1,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    15.1,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2UHTL8YbL8XuOaLVVyaNbY,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    1$JdrCyeXCO8ZPqysByUhO,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    17.9,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    17.9,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2f5CltoY13oOA0ulSB8Xsk,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1$JdrCyeXCO8ZPqysByUhO,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3vy$13kcHCRg2lHZe3n8hg,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3744yrHl18uP$I0fLtccIN,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1$JdrCyeXCO8ZPqysByUhO,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2GAFLF9ST2TgrEQ5A4lYL0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    15.1,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    15.1,                     !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3vfDn6H4T4Nui7JzlzV0p7,    !- Name
    Wall,                     !- Surface Type
