!- Linux Line endings 

Version,
    9.3;                      !- Version Identifier

SimulationControl,
    No,                       !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

Building,
    None,                     !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullInteriorAndExterior,    !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

Timestep,
    4;                        !- Number of Timesteps per Hour

Site:Location,
    DENVER_STAPLETON_CO_USA_WMO_724690,    !- Name
    39.77,                    !- Latitude
    -104.87,                  !- Longitude
    -7,                       !- Time Zone
    1611;                     !- Elevation

SizingPeriod:DesignDay,
    DENVER_STAPLETON Ann Htg 99.6% Condns DB,    !- Name
    12,                       !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -20,                      !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -20,                      !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    83411,                    !- Barometric Pressure
    2.3,                      !- Wind Speed
    180,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    DENVER_STAPLETON Ann Clg .4% Condns DB=>MWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    34.1,                     !- Maximum DryBulb Temperature
    15.2,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    15.8,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    83411,                    !- Barometric Pressure
    4,                        !- Wind Speed
    120,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    1;                        !- Sky Clearness

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Tuesday,                  !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Fraction,                 !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    Discrete;                 !- Numeric Type

SCHEDULETYPELIMITS,
    Temperature,              !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    ,                         !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULETYPELIMITS,
    Any Number,               !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    ,                         !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:DAY:HOURLY,
    Schedule Heating Single office,    !- Name
    Temperature,              !- Schedule Type Limits Name
    21,                       !- Hour 1
    21,                       !- Hour 2
    21,                       !- Hour 3
    21,                       !- Hour 4
    21,                       !- Hour 5
    21,                       !- Hour 6
    21,                       !- Hour 7
    21,                       !- Hour 8
    21,                       !- Hour 9
    21,                       !- Hour 10
    21,                       !- Hour 11
    21,                       !- Hour 12
    21,                       !- Hour 13
    21,                       !- Hour 14
    21,                       !- Hour 15
    21,                       !- Hour 16
    21,                       !- Hour 17
    21,                       !- Hour 18
    21,                       !- Hour 19
    21,                       !- Hour 20
    21,                       !- Hour 21
    21,                       !- Hour 22
    21,                       !- Hour 23
    21;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Cooling Single office,    !- Name
    Temperature,              !- Schedule Type Limits Name
    25,                       !- Hour 1
    25,                       !- Hour 2
    25,                       !- Hour 3
    25,                       !- Hour 4
    25,                       !- Hour 5
    25,                       !- Hour 6
    25,                       !- Hour 7
    25,                       !- Hour 8
    25,                       !- Hour 9
    25,                       !- Hour 10
    25,                       !- Hour 11
    25,                       !- Hour 12
    25,                       !- Hour 13
    25,                       !- Hour 14
    25,                       !- Hour 15
    25,                       !- Hour 16
    25,                       !- Hour 17
    25,                       !- Hour 18
    25,                       !- Hour 19
    25,                       !- Hour 20
    25,                       !- Hour 21
    25,                       !- Hour 22
    25,                       !- Hour 23
    25;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule People Single office,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0.2,                      !- Hour 8
    0.4,                      !- Hour 9
    0.6,                      !- Hour 10
    0.8,                      !- Hour 11
    0.8,                      !- Hour 12
    0.4,                      !- Hour 13
    0.6,                      !- Hour 14
    0.8,                      !- Hour 15
    0.8,                      !- Hour 16
    0.4,                      !- Hour 17
    0.2,                      !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Equipment Single office,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.1,                      !- Hour 1
    0.1,                      !- Hour 2
    0.1,                      !- Hour 3
    0.1,                      !- Hour 4
    0.1,                      !- Hour 5
    0.1,                      !- Hour 6
    0.1,                      !- Hour 7
    0.2,                      !- Hour 8
    0.4,                      !- Hour 9
    0.6,                      !- Hour 10
    0.8,                      !- Hour 11
    0.8,                      !- Hour 12
    0.4,                      !- Hour 13
    0.6,                      !- Hour 14
    0.8,                      !- Hour 15
    0.8,                      !- Hour 16
    0.4,                      !- Hour 17
    0.2,                      !- Hour 18
    0.1,                      !- Hour 19
    0.1,                      !- Hour 20
    0.1,                      !- Hour 21
    0.1,                      !- Hour 22
    0.1,                      !- Hour 23
    0.1;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Lighting Single office,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

SCHEDULE:WEEK:COMPACT,
    Schedule Heating Single office,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Heating Single office;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Cooling Single office,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Cooling Single office;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule People Single office,    !- Name
    AllDays,                  !- DayType List 1
    Schedule People Single office;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Equipment Single office,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Equipment Single office;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Lighting Single office,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Lighting Single office;    !- ScheduleDay Name 1

SCHEDULE:YEAR,
    Schedule Heating Single office,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Heating Single office,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Cooling Single office,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Cooling Single office,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule People Single office,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule People Single office,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Equipment Single office,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule Equipment Single office,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Lighting Single office,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule Lighting Single office,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Compact,
    Constant,                 !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Continuous,               !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Daytime Ventilation,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 08:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 18:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Weekends WinterDesignDay,    !- Field 9
    Until: 10:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 16:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    Intermittent,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 08:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 18:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0;                      !- Field 8

Schedule:Compact,
    Maximum Outside Air,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Minimum Outside Air,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0.15,                     !- Field 4
    For: Weekends WinterDesignDay Holidays AllOtherDays,    !- Field 5
    Until: 24:00,             !- Field 6
    0.05;                     !- Field 7

Schedule:Compact,
    Off,                      !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    On,                       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    VAV Minimum Air Fraction,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.1;                      !- Field 4

Schedule:Compact,
    Assembly HVAC,            !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 23:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 23:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 06:00,             !- Field 17
    0.0,                      !- Field 18
    Until: 23:00,             !- Field 19
    1.0,                      !- Field 20
    Until: 24:00,             !- Field 21
    0.0;                      !- Field 22

Schedule:Compact,
    Assembly Lighting,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 08:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 11:00,             !- Field 5
    0.4,                      !- Field 6
    Until: 22:00,             !- Field 7
    0.75,                     !- Field 8
    Until: 23:00,             !- Field 9
    0.25,                     !- Field 10
    Until: 24:00,             !- Field 11
    0.0,                      !- Field 12
    For: Saturday WinterDesignDay,    !- Field 13
    Until: 07:00,             !- Field 14
    0.0,                      !- Field 15
    Until: 09:00,             !- Field 16
    0.3,                      !- Field 17
    Until: 23:00,             !- Field 18
    0.5,                      !- Field 19
    Until: 24:00,             !- Field 20
    0.0,                      !- Field 21
    For: Sunday Holidays AllOtherDays,    !- Field 22
    Until: 07:00,             !- Field 23
    0.0,                      !- Field 24
    Until: 12:00,             !- Field 25
    0.3,                      !- Field 26
    Until: 22:00,             !- Field 27
    0.65,                     !- Field 28
    Until: 24:00,             !- Field 29
    0.0;                      !- Field 30

Schedule:Compact,
    Assembly Occupancy,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 08:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 12:00,             !- Field 5
    0.2,                      !- Field 6
    Until: 18:00,             !- Field 7
    0.8,                      !- Field 8
    Until: 22:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 23:00,             !- Field 11
    0.1,                      !- Field 12
    Until: 24:00,             !- Field 13
    0.0,                      !- Field 14
    For: Saturday WinterDesignDay,    !- Field 15
    Until: 08:00,             !- Field 16
    0.0,                      !- Field 17
    Until: 12:00,             !- Field 18
    0.2,                      !- Field 19
    Until: 21:00,             !- Field 20
    0.6,                      !- Field 21
    Until: 22:00,             !- Field 22
    0.8,                      !- Field 23
    Until: 23:00,             !- Field 24
    0.1,                      !- Field 25
    Until: 24:00,             !- Field 26
    0.0,                      !- Field 27
    For: Sunday Holidays AllOtherDays,    !- Field 28
    Until: 08:00,             !- Field 29
    0.0,                      !- Field 30
    Until: 13:00,             !- Field 31
    0.1,                      !- Field 32
    Until: 22:00,             !- Field 33
    0.7,                      !- Field 34
    Until: 23:00,             !- Field 35
    0.2,                      !- Field 36
    Until: 24:00,             !- Field 37
    0.0;                      !- Field 38

Schedule:Compact,
    Assembly SWH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 09:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 11:00,             !- Field 5
    0.05,                     !- Field 6
    Until: 12:00,             !- Field 7
    0.35,                     !- Field 8
    Until: 17:00,             !- Field 9
    0.05,                     !- Field 10
    Until: 24:00,             !- Field 11
    0.0,                      !- Field 12
    For: Saturday WinterDesignDay,    !- Field 13
    Until: 09:00,             !- Field 14
    0.0,                      !- Field 15
    Until: 11:00,             !- Field 16
    0.05,                     !- Field 17
    Until: 12:00,             !- Field 18
    0.2,                      !- Field 19
    Until: 19:00,             !- Field 20
    0.0,                      !- Field 21
    Until: 20:00,             !- Field 22
    0.65,                     !- Field 23
    Until: 21:00,             !- Field 24
    0.3,                      !- Field 25
    Until: 24:00,             !- Field 26
    0.0,                      !- Field 27
    For: Sunday Holidays AllOtherDays,    !- Field 28
    Until: 09:00,             !- Field 29
    0.0,                      !- Field 30
    Until: 11:00,             !- Field 31
    0.05,                     !- Field 32
    Until: 12:00,             !- Field 33
    0.1,                      !- Field 34
    Until: 20:00,             !- Field 35
    0.0,                      !- Field 36
    Until: 21:00,             !- Field 37
    0.65,                     !- Field 38
    Until: 22:00,             !- Field 39
    0.3,                      !- Field 40
    Until: 24:00,             !- Field 41
    0.0;                      !- Field 42

Schedule:Compact,
    Health HVAC,              !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Health Lighting,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.1,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.5,                      !- Field 6
    Until: 16:00,             !- Field 7
    0.9,                      !- Field 8
    Until: 23:00,             !- Field 9
    0.3,                      !- Field 10
    Until: 24:00,             !- Field 11
    0.1,                      !- Field 12
    For: Saturday WinterDesignDay,    !- Field 13
    Until: 07:00,             !- Field 14
    0.1,                      !- Field 15
    Until: 08:00,             !- Field 16
    0.2,                      !- Field 17
    Until: 18:00,             !- Field 18
    0.4,                      !- Field 19
    Until: 24:00,             !- Field 20
    0.1,                      !- Field 21
    For: Sunday Holidays AllOtherDays,    !- Field 22
    Until: 08:00,             !- Field 23
    0.05,                     !- Field 24
    Until: 16:00,             !- Field 25
    0.1,                      !- Field 26
    Until: 24:00,             !- Field 27
    0.05;                     !- Field 28

Schedule:Compact,
    Health Occupancy,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 17:00,             !- Field 9
    0.8,                      !- Field 10
    Until: 18:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 20:00,             !- Field 13
    0.3,                      !- Field 14
    Until: 22:00,             !- Field 15
    0.2,                      !- Field 16
    Until: 24:00,             !- Field 17
    0.0,                      !- Field 18
    For: Saturday WinterDesignDay,    !- Field 19
    Until: 07:00,             !- Field 20
    0.0,                      !- Field 21
    Until: 08:00,             !- Field 22
    0.1,                      !- Field 23
    Until: 09:00,             !- Field 24
    0.3,                      !- Field 25
    Until: 17:00,             !- Field 26
    0.4,                      !- Field 27
    Until: 19:00,             !- Field 28
    0.1,                      !- Field 29
    Until: 24:00,             !- Field 30
    0.0,                      !- Field 31
    For: Sunday Holidays AllOtherDays,    !- Field 32
    Until: 08:00,             !- Field 33
    0.0,                      !- Field 34
    Until: 16:00,             !- Field 35
    0.05,                     !- Field 36
    Until: 24:00,             !- Field 37
    0.0;                      !- Field 38

Schedule:Compact,
    Health SWH,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.1,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.17,                     !- Field 6
    Until: 09:00,             !- Field 7
    0.58,                     !- Field 8
    Until: 10:00,             !- Field 9
    0.66,                     !- Field 10
    Until: 11:00,             !- Field 11
    0.78,                     !- Field 12
    Until: 12:00,             !- Field 13
    0.82,                     !- Field 14
    Until: 13:00,             !- Field 15
    0.71,                     !- Field 16
    Until: 14:00,             !- Field 17
    0.82,                     !- Field 18
    Until: 15:00,             !- Field 19
    0.78,                     !- Field 20
    Until: 16:00,             !- Field 21
    0.74,                     !- Field 22
    Until: 17:00,             !- Field 23
    0.63,                     !- Field 24
    Until: 18:00,             !- Field 25
    0.41,                     !- Field 26
    Until: 21:00,             !- Field 27
    0.18,                     !- Field 28
    Until: 22:00,             !- Field 29
    0.1,                      !- Field 30
    Until: 24:00,             !- Field 31
    0.01,                     !- Field 32
    For: Saturday WinterDesignDay,    !- Field 33
    Until: 08:00,             !- Field 34
    0.1,                      !- Field 35
    Until: 09:00,             !- Field 36
    0.2,                      !- Field 37
    Until: 10:00,             !- Field 38
    0.28,                     !- Field 39
    Until: 12:00,             !- Field 40
    0.3,                      !- Field 41
    Until: 14:00,             !- Field 42
    0.24,                     !- Field 43
    Until: 17:00,             !- Field 44
    0.23,                     !- Field 45
    Until: 18:00,             !- Field 46
    0.1,                      !- Field 47
    Until: 24:00,             !- Field 48
    0.01,                     !- Field 49
    For: Sunday Holidays AllOtherDays,    !- Field 50
    Until: 24:00,             !- Field 51
    0.01;                     !- Field 52

Schedule:Compact,
    Hotel HVAC,               !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Hotel Lighting,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    0.2,                      !- Field 4
    Until: 02:00,             !- Field 5
    0.15,                     !- Field 6
    Until: 05:00,             !- Field 7
    0.1,                      !- Field 8
    Until: 06:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 07:00,             !- Field 11
    0.4,                      !- Field 12
    Until: 08:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 10:00,             !- Field 15
    0.4,                      !- Field 16
    Until: 18:00,             !- Field 17
    0.25,                     !- Field 18
    Until: 19:00,             !- Field 19
    0.6,                      !- Field 20
    Until: 20:00,             !- Field 21
    0.8,                      !- Field 22
    Until: 21:00,             !- Field 23
    0.9,                      !- Field 24
    Until: 22:00,             !- Field 25
    0.8,                      !- Field 26
    Until: 23:00,             !- Field 27
    0.6,                      !- Field 28
    Until: 24:00,             !- Field 29
    0.3,                      !- Field 30
    For: Saturday WinterDesignDay,    !- Field 31
    Until: 02:00,             !- Field 32
    0.2,                      !- Field 33
    Until: 06:00,             !- Field 34
    0.1,                      !- Field 35
    Until: 08:00,             !- Field 36
    0.3,                      !- Field 37
    Until: 10:00,             !- Field 38
    0.4,                      !- Field 39
    Until: 11:00,             !- Field 40
    0.3,                      !- Field 41
    Until: 18:00,             !- Field 42
    0.25,                     !- Field 43
    Until: 19:00,             !- Field 44
    0.6,                      !- Field 45
    Until: 22:00,             !- Field 46
    0.7,                      !- Field 47
    Until: 23:00,             !- Field 48
    0.6,                      !- Field 49
    Until: 24:00,             !- Field 50
    0.3,                      !- Field 51
    For: Sunday Holidays AllOtherDays,    !- Field 52
    Until: 02:00,             !- Field 53
    0.3,                      !- Field 54
    Until: 06:00,             !- Field 55
    0.2,                      !- Field 56
    Until: 07:00,             !- Field 57
    0.3,                      !- Field 58
    Until: 09:00,             !- Field 59
    0.4,                      !- Field 60
    Until: 13:00,             !- Field 61
    0.3,                      !- Field 62
    Until: 18:00,             !- Field 63
    0.2,                      !- Field 64
    Until: 19:00,             !- Field 65
    0.5,                      !- Field 66
    Until: 20:00,             !- Field 67
    0.7,                      !- Field 68
    Until: 21:00,             !- Field 69
    0.8,                      !- Field 70
    Until: 22:00,             !- Field 71
    0.6,                      !- Field 72
    Until: 23:00,             !- Field 73
    0.5,                      !- Field 74
    Until: 24:00,             !- Field 75
    0.3;                      !- Field 76

Schedule:Compact,
    Hotel Occupancy,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.9,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.7,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.4,                      !- Field 8
    Until: 15:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 16:00,             !- Field 11
    0.3,                      !- Field 12
    Until: 19:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 21:00,             !- Field 15
    0.7,                      !- Field 16
    Until: 22:00,             !- Field 17
    0.8,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.9,                      !- Field 20
    For: Saturday WinterDesignDay,    !- Field 21
    Until: 06:00,             !- Field 22
    0.9,                      !- Field 23
    Until: 07:00,             !- Field 24
    0.7,                      !- Field 25
    Until: 09:00,             !- Field 26
    0.5,                      !- Field 27
    Until: 17:00,             !- Field 28
    0.3,                      !- Field 29
    Until: 18:00,             !- Field 30
    0.5,                      !- Field 31
    Until: 21:00,             !- Field 32
    0.6,                      !- Field 33
    Until: 24:00,             !- Field 34
    0.7,                      !- Field 35
    For: Sunday Holidays AllOtherDays,    !- Field 36
    Until: 08:00,             !- Field 37
    0.7,                      !- Field 38
    Until: 11:00,             !- Field 39
    0.5,                      !- Field 40
    Until: 13:00,             !- Field 41
    0.3,                      !- Field 42
    Until: 16:00,             !- Field 43
    0.2,                      !- Field 44
    Until: 17:00,             !- Field 45
    0.3,                      !- Field 46
    Until: 19:00,             !- Field 47
    0.4,                      !- Field 48
    Until: 21:00,             !- Field 49
    0.6,                      !- Field 50
    Until: 24:00,             !- Field 51
    0.8;                      !- Field 52

Schedule:Compact,
    Hotel SWH,                !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    0.2,                      !- Field 4
    Until: 04:00,             !- Field 5
    0.15,                     !- Field 6
    Until: 05:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 06:00,             !- Field 9
    0.25,                     !- Field 10
    Until: 07:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 08:00,             !- Field 13
    0.6,                      !- Field 14
    Until: 09:00,             !- Field 15
    0.55,                     !- Field 16
    Until: 10:00,             !- Field 17
    0.45,                     !- Field 18
    Until: 11:00,             !- Field 19
    0.4,                      !- Field 20
    Until: 12:00,             !- Field 21
    0.45,                     !- Field 22
    Until: 13:00,             !- Field 23
    0.4,                      !- Field 24
    Until: 14:00,             !- Field 25
    0.35,                     !- Field 26
    Until: 17:00,             !- Field 27
    0.3,                      !- Field 28
    Until: 18:00,             !- Field 29
    0.4,                      !- Field 30
    Until: 19:00,             !- Field 31
    0.55,                     !- Field 32
    Until: 20:00,             !- Field 33
    0.6,                      !- Field 34
    Until: 21:00,             !- Field 35
    0.5,                      !- Field 36
    Until: 22:00,             !- Field 37
    0.55,                     !- Field 38
    Until: 23:00,             !- Field 39
    0.45,                     !- Field 40
    Until: 24:00,             !- Field 41
    0.25,                     !- Field 42
    For: Saturday WinterDesignDay,    !- Field 43
    Until: 01:00,             !- Field 44
    0.2,                      !- Field 45
    Until: 04:00,             !- Field 46
    0.15,                     !- Field 47
    Until: 05:00,             !- Field 48
    0.2,                      !- Field 49
    Until: 06:00,             !- Field 50
    0.25,                     !- Field 51
    Until: 07:00,             !- Field 52
    0.4,                      !- Field 53
    Until: 10:00,             !- Field 54
    0.5,                      !- Field 55
    Until: 11:00,             !- Field 56
    0.45,                     !- Field 57
    Until: 13:00,             !- Field 58
    0.5,                      !- Field 59
    Until: 14:00,             !- Field 60
    0.45,                     !- Field 61
    Until: 16:00,             !- Field 62
    0.4,                      !- Field 63
    Until: 17:00,             !- Field 64
    0.35,                     !- Field 65
    Until: 18:00,             !- Field 66
    0.4,                      !- Field 67
    Until: 20:00,             !- Field 68
    0.55,                     !- Field 69
    Until: 21:00,             !- Field 70
    0.5,                      !- Field 71
    Until: 22:00,             !- Field 72
    0.55,                     !- Field 73
    Until: 23:00,             !- Field 74
    0.4,                      !- Field 75
    Until: 24:00,             !- Field 76
    0.3,                      !- Field 77
    For: Sunday Holidays AllOtherDays,    !- Field 78
    Until: 01:00,             !- Field 79
    0.25,                     !- Field 80
    Until: 05:00,             !- Field 81
    0.2,                      !- Field 82
    Until: 06:00,             !- Field 83
    0.3,                      !- Field 84
    Until: 09:00,             !- Field 85
    0.5,                      !- Field 86
    Until: 10:00,             !- Field 87
    0.55,                     !- Field 88
    Until: 12:00,             !- Field 89
    0.5,                      !- Field 90
    Until: 14:00,             !- Field 91
    0.4,                      !- Field 92
    Until: 17:00,             !- Field 93
    0.3,                      !- Field 94
    Until: 18:00,             !- Field 95
    0.4,                      !- Field 96
    Until: 20:00,             !- Field 97
    0.5,                      !- Field 98
    Until: 21:00,             !- Field 99
    0.4,                      !- Field 100
    Until: 22:00,             !- Field 101
    0.5,                      !- Field 102
    Until: 23:00,             !- Field 103
    0.4,                      !- Field 104
    Until: 24:00,             !- Field 105
    0.2;                      !- Field 106

Schedule:Compact,
    Manufacturing HVAC,       !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 18:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    Manufacturing Lighting,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.3,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 13:00,             !- Field 11
    0.8,                      !- Field 12
    Until: 17:00,             !- Field 13
    0.9,                      !- Field 14
    Until: 18:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 20:00,             !- Field 17
    0.3,                      !- Field 18
    Until: 22:00,             !- Field 19
    0.2,                      !- Field 20
    Until: 23:00,             !- Field 21
    0.1,                      !- Field 22
    Until: 24:00,             !- Field 23
    0.05,                     !- Field 24
    For: Saturday WinterDesignDay,    !- Field 25
    Until: 06:00,             !- Field 26
    0.05,                     !- Field 27
    Until: 08:00,             !- Field 28
    0.1,                      !- Field 29
    Until: 12:00,             !- Field 30
    0.3,                      !- Field 31
    Until: 17:00,             !- Field 32
    0.15,                     !- Field 33
    Until: 24:00,             !- Field 34
    0.05,                     !- Field 35
    For: Sunday Holidays AllOtherDays,    !- Field 36
    Until: 24:00,             !- Field 37
    0.05;                     !- Field 38

Schedule:Compact,
    Manufacturing Occupancy,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.95,                     !- Field 10
    Until: 13:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 17:00,             !- Field 13
    0.95,                     !- Field 14
    Until: 18:00,             !- Field 15
    0.3,                      !- Field 16
    Until: 22:00,             !- Field 17
    0.1,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.05,                     !- Field 20
    For: Saturday WinterDesignDay,    !- Field 21
    Until: 06:00,             !- Field 22
    0.0,                      !- Field 23
    Until: 08:00,             !- Field 24
    0.1,                      !- Field 25
    Until: 12:00,             !- Field 26
    0.3,                      !- Field 27
    Until: 17:00,             !- Field 28
    0.1,                      !- Field 29
    Until: 19:00,             !- Field 30
    0.05,                     !- Field 31
    Until: 24:00,             !- Field 32
    0.0,                      !- Field 33
    For: Sunday Holidays AllOtherDays,    !- Field 34
    Until: 06:00,             !- Field 35
    0.0,                      !- Field 36
    Until: 18:00,             !- Field 37
    0.05,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.0;                      !- Field 40

Schedule:Compact,
    Manufacturing SWH,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 06:00,             !- Field 5
    0.08,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.07,                     !- Field 8
    Until: 08:00,             !- Field 9
    0.19,                     !- Field 10
    Until: 09:00,             !- Field 11
    0.35,                     !- Field 12
    Until: 10:00,             !- Field 13
    0.38,                     !- Field 14
    Until: 11:00,             !- Field 15
    0.39,                     !- Field 16
    Until: 12:00,             !- Field 17
    0.47,                     !- Field 18
    Until: 13:00,             !- Field 19
    0.57,                     !- Field 20
    Until: 14:00,             !- Field 21
    0.54,                     !- Field 22
    Until: 15:00,             !- Field 23
    0.34,                     !- Field 24
    Until: 16:00,             !- Field 25
    0.33,                     !- Field 26
    Until: 17:00,             !- Field 27
    0.44,                     !- Field 28
    Until: 18:00,             !- Field 29
    0.26,                     !- Field 30
    Until: 19:00,             !- Field 31
    0.21,                     !- Field 32
    Until: 20:00,             !- Field 33
    0.15,                     !- Field 34
    Until: 21:00,             !- Field 35
    0.17,                     !- Field 36
    Until: 22:00,             !- Field 37
    0.08,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.05,                     !- Field 40
    For: Saturday WinterDesignDay,    !- Field 41
    Until: 05:00,             !- Field 42
    0.05,                     !- Field 43
    Until: 06:00,             !- Field 44
    0.08,                     !- Field 45
    Until: 07:00,             !- Field 46
    0.09,                     !- Field 47
    Until: 08:00,             !- Field 48
    0.11,                     !- Field 49
    Until: 09:00,             !- Field 50
    0.15,                     !- Field 51
    Until: 10:00,             !- Field 52
    0.21,                     !- Field 53
    Until: 11:00,             !- Field 54
    0.19,                     !- Field 55
    Until: 12:00,             !- Field 56
    0.23,                     !- Field 57
    Until: 13:00,             !- Field 58
    0.2,                      !- Field 59
    Until: 14:00,             !- Field 60
    0.19,                     !- Field 61
    Until: 15:00,             !- Field 62
    0.15,                     !- Field 63
    Until: 16:00,             !- Field 64
    0.12,                     !- Field 65
    Until: 17:00,             !- Field 66
    0.14,                     !- Field 67
    Until: 21:00,             !- Field 68
    0.07,                     !- Field 69
    Until: 22:00,             !- Field 70
    0.09,                     !- Field 71
    Until: 24:00,             !- Field 72
    0.05,                     !- Field 73
    For: Sunday Holidays AllOtherDays,    !- Field 74
    Until: 05:00,             !- Field 75
    0.04,                     !- Field 76
    Until: 06:00,             !- Field 77
    0.07,                     !- Field 78
    Until: 11:00,             !- Field 79
    0.04,                     !- Field 80
    Until: 13:00,             !- Field 81
    0.06,                     !- Field 82
    Until: 14:00,             !- Field 83
    0.09,                     !- Field 84
    Until: 15:00,             !- Field 85
    0.06,                     !- Field 86
    Until: 21:00,             !- Field 87
    0.04,                     !- Field 88
    Until: 22:00,             !- Field 89
    0.07,                     !- Field 90
    Until: 24:00,             !- Field 91
    0.04;                     !- Field 92

Schedule:Compact,
    Multifamily HVAC,         !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Multifamily SWH,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.06,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.28,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.49,                     !- Field 8
    Until: 09:00,             !- Field 9
    0.42,                     !- Field 10
    Until: 10:00,             !- Field 11
    0.32,                     !- Field 12
    Until: 11:00,             !- Field 13
    0.27,                     !- Field 14
    Until: 12:00,             !- Field 15
    0.33,                     !- Field 16
    Until: 13:00,             !- Field 17
    0.41,                     !- Field 18
    Until: 14:00,             !- Field 19
    0.35,                     !- Field 20
    Until: 15:00,             !- Field 21
    0.34,                     !- Field 22
    Until: 16:00,             !- Field 23
    0.29,                     !- Field 24
    Until: 17:00,             !- Field 25
    0.32,                     !- Field 26
    Until: 18:00,             !- Field 27
    0.5,                      !- Field 28
    Until: 19:00,             !- Field 29
    0.49,                     !- Field 30
    Until: 20:00,             !- Field 31
    0.4,                      !- Field 32
    Until: 21:00,             !- Field 33
    0.36,                     !- Field 34
    Until: 22:00,             !- Field 35
    0.45,                     !- Field 36
    Until: 23:00,             !- Field 37
    0.3,                      !- Field 38
    Until: 24:00,             !- Field 39
    0.08,                     !- Field 40
    For: Saturday WinterDesignDay,    !- Field 41
    Until: 06:00,             !- Field 42
    0.06,                     !- Field 43
    Until: 07:00,             !- Field 44
    0.15,                     !- Field 45
    Until: 08:00,             !- Field 46
    0.32,                     !- Field 47
    Until: 09:00,             !- Field 48
    0.43,                     !- Field 49
    Until: 10:00,             !- Field 50
    0.39,                     !- Field 51
    Until: 11:00,             !- Field 52
    0.34,                     !- Field 53
    Until: 12:00,             !- Field 54
    0.36,                     !- Field 55
    Until: 13:00,             !- Field 56
    0.45,                     !- Field 57
    Until: 15:00,             !- Field 58
    0.39,                     !- Field 59
    Until: 16:00,             !- Field 60
    0.33,                     !- Field 61
    Until: 17:00,             !- Field 62
    0.35,                     !- Field 63
    Until: 19:00,             !- Field 64
    0.48,                     !- Field 65
    Until: 20:00,             !- Field 66
    0.44,                     !- Field 67
    Until: 22:00,             !- Field 68
    0.31,                     !- Field 69
    Until: 23:00,             !- Field 70
    0.28,                     !- Field 71
    Until: 24:00,             !- Field 72
    0.1,                      !- Field 73
    For: Sunday Holidays AllOtherDays,    !- Field 74
    Until: 06:00,             !- Field 75
    0.06,                     !- Field 76
    Until: 07:00,             !- Field 77
    0.09,                     !- Field 78
    Until: 08:00,             !- Field 79
    0.25,                     !- Field 80
    Until: 09:00,             !- Field 81
    0.37,                     !- Field 82
    Until: 10:00,             !- Field 83
    0.35,                     !- Field 84
    Until: 11:00,             !- Field 85
    0.32,                     !- Field 86
    Until: 12:00,             !- Field 87
    0.35,                     !- Field 88
    Until: 13:00,             !- Field 89
    0.42,                     !- Field 90
    Until: 14:00,             !- Field 91
    0.37,                     !- Field 92
    Until: 15:00,             !- Field 93
    0.36,                     !- Field 94
    Until: 16:00,             !- Field 95
    0.31,                     !- Field 96
    Until: 17:00,             !- Field 97
    0.32,                     !- Field 98
    Until: 18:00,             !- Field 99
    0.45,                     !- Field 100
    Until: 19:00,             !- Field 101
    0.42,                     !- Field 102
    Until: 20:00,             !- Field 103
    0.35,                     !- Field 104
    Until: 21:00,             !- Field 105
    0.3,                      !- Field 106
    Until: 22:00,             !- Field 107
    0.34,                     !- Field 108
    Until: 23:00,             !- Field 109
    0.26,                     !- Field 110
    Until: 24:00,             !- Field 111
    0.12;                     !- Field 112

Schedule:Compact,
    Multifamily OneZone Equipment,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.22,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.36,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.76,                     !- Field 8
    Until: 09:00,             !- Field 9
    0.34,                     !- Field 10
    Until: 11:00,             !- Field 11
    0.36,                     !- Field 12
    Until: 13:00,             !- Field 13
    0.64,                     !- Field 14
    Until: 17:00,             !- Field 15
    0.36,                     !- Field 16
    Until: 18:00,             !- Field 17
    0.87,                     !- Field 18
    Until: 19:00,             !- Field 19
    0.97,                     !- Field 20
    Until: 22:00,             !- Field 21
    0.43,                     !- Field 22
    Until: 24:00,             !- Field 23
    0.31;                     !- Field 24

Schedule:Compact,
    Multifamily OneZone Lighting,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.95,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.85,                     !- Field 8
    Until: 19:00,             !- Field 9
    0.0,                      !- Field 10
    Until: 24:00,             !- Field 11
    0.9;                      !- Field 12

Schedule:Compact,
    Multifamily OneZone Occupancy,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 07:00,             !- Field 3
    0.67,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.49,                     !- Field 6
    Until: 17:00,             !- Field 7
    0.21,                     !- Field 8
    Until: 24:00,             !- Field 9
    0.67;                     !- Field 10

Schedule:Compact,
    Multifamily TwoZoneBedroom Equipment,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.03,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.06,                     !- Field 6
    Until: 19:00,             !- Field 7
    0.03,                     !- Field 8
    Until: 21:00,             !- Field 9
    0.09,                     !- Field 10
    Until: 22:00,             !- Field 11
    0.2,                      !- Field 12
    Until: 24:00,             !- Field 13
    0.12;                     !- Field 14

Schedule:Compact,
    Multifamily TwoZoneBedroom Lighting,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.66,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.23,                     !- Field 8
    Until: 19:00,             !- Field 9
    0.0,                      !- Field 10
    Until: 21:00,             !- Field 11
    0.31,                     !- Field 12
    Until: 22:00,             !- Field 13
    0.47,                     !- Field 14
    Until: 24:00,             !- Field 15
    0.63;                     !- Field 16

Schedule:Compact,
    Multifamily TwoZoneBedroom Occupancy,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.67,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.45,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.27,                     !- Field 8
    Until: 19:00,             !- Field 9
    0.0,                      !- Field 10
    Until: 21:00,             !- Field 11
    0.21,                     !- Field 12
    Until: 22:00,             !- Field 13
    0.33,                     !- Field 14
    Until: 24:00,             !- Field 15
    0.67;                     !- Field 16

Schedule:Compact,
    Multifamily TwoZoneOtherRooms Equipment,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.19,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.3,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.7,                      !- Field 8
    Until: 11:00,             !- Field 9
    0.34,                     !- Field 10
    Until: 13:00,             !- Field 11
    0.61,                     !- Field 12
    Until: 17:00,             !- Field 13
    0.34,                     !- Field 14
    Until: 18:00,             !- Field 15
    0.84,                     !- Field 16
    Until: 19:00,             !- Field 17
    0.94,                     !- Field 18
    Until: 21:00,             !- Field 19
    0.34,                     !- Field 20
    Until: 22:00,             !- Field 21
    0.23,                     !- Field 22
    Until: 24:00,             !- Field 23
    0.19;                     !- Field 24

Schedule:Compact,
    Multifamily TwoZoneOtherRooms Lighting,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.29,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.59,                     !- Field 8
    Until: 19:00,             !- Field 9
    0.0,                      !- Field 10
    Until: 21:00,             !- Field 11
    0.63,                     !- Field 12
    Until: 22:00,             !- Field 13
    0.47,                     !- Field 14
    Until: 24:00,             !- Field 15
    0.31;                     !- Field 16

Schedule:Compact,
    Multifamily TwoZoneOtherRooms Occupancy,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 17:00,             !- Field 5
    0.21,                     !- Field 6
    Until: 19:00,             !- Field 7
    0.67,                     !- Field 8
    Until: 21:00,             !- Field 9
    0.45,                     !- Field 10
    Until: 22:00,             !- Field 11
    0.33,                     !- Field 12
    Until: 24:00,             !- Field 13
    0.0;                      !- Field 14

Schedule:Compact,
    Office HVAC,              !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 18:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    Office Lighting,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.3,                      !- Field 8
    Until: 17:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 18:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 20:00,             !- Field 13
    0.3,                      !- Field 14
    Until: 22:00,             !- Field 15
    0.2,                      !- Field 16
    Until: 23:00,             !- Field 17
    0.1,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.05,                     !- Field 20
    For: Saturday WinterDesignDay,    !- Field 21
    Until: 06:00,             !- Field 22
    0.05,                     !- Field 23
    Until: 08:00,             !- Field 24
    0.1,                      !- Field 25
    Until: 12:00,             !- Field 26
    0.3,                      !- Field 27
    Until: 17:00,             !- Field 28
    0.15,                     !- Field 29
    Until: 24:00,             !- Field 30
    0.05,                     !- Field 31
    For: Sunday Holidays AllOtherDays,    !- Field 32
    Until: 24:00,             !- Field 33
    0.05;                     !- Field 34

Schedule:Compact,
    Office Occupancy,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.95,                     !- Field 10
    Until: 13:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 17:00,             !- Field 13
    0.95,                     !- Field 14
    Until: 18:00,             !- Field 15
    0.3,                      !- Field 16
    Until: 22:00,             !- Field 17
    0.1,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.05,                     !- Field 20
    For: Saturday WinterDesignDay,    !- Field 21
    Until: 06:00,             !- Field 22
    0.0,                      !- Field 23
    Until: 08:00,             !- Field 24
    0.1,                      !- Field 25
    Until: 12:00,             !- Field 26
    0.3,                      !- Field 27
    Until: 17:00,             !- Field 28
    0.1,                      !- Field 29
    Until: 19:00,             !- Field 30
    0.05,                     !- Field 31
    Until: 24:00,             !- Field 32
    0.0,                      !- Field 33
    For: Sunday Holidays AllOtherDays,    !- Field 34
    Until: 06:00,             !- Field 35
    0.0,                      !- Field 36
    Until: 18:00,             !- Field 37
    0.05,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.0;                      !- Field 40

Schedule:Compact,
    Office SWH,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 06:00,             !- Field 5
    0.08,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.07,                     !- Field 8
    Until: 08:00,             !- Field 9
    0.19,                     !- Field 10
    Until: 09:00,             !- Field 11
    0.35,                     !- Field 12
    Until: 10:00,             !- Field 13
    0.38,                     !- Field 14
    Until: 11:00,             !- Field 15
    0.39,                     !- Field 16
    Until: 12:00,             !- Field 17
    0.47,                     !- Field 18
    Until: 13:00,             !- Field 19
    0.57,                     !- Field 20
    Until: 14:00,             !- Field 21
    0.54,                     !- Field 22
    Until: 15:00,             !- Field 23
    0.34,                     !- Field 24
    Until: 16:00,             !- Field 25
    0.33,                     !- Field 26
    Until: 17:00,             !- Field 27
    0.44,                     !- Field 28
    Until: 18:00,             !- Field 29
    0.26,                     !- Field 30
    Until: 19:00,             !- Field 31
    0.21,                     !- Field 32
    Until: 20:00,             !- Field 33
    0.15,                     !- Field 34
    Until: 21:00,             !- Field 35
    0.17,                     !- Field 36
    Until: 22:00,             !- Field 37
    0.08,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.05,                     !- Field 40
    For: Saturday WinterDesignDay,    !- Field 41
    Until: 05:00,             !- Field 42
    0.05,                     !- Field 43
    Until: 06:00,             !- Field 44
    0.08,                     !- Field 45
    Until: 07:00,             !- Field 46
    0.07,                     !- Field 47
    Until: 08:00,             !- Field 48
    0.11,                     !- Field 49
    Until: 09:00,             !- Field 50
    0.15,                     !- Field 51
    Until: 10:00,             !- Field 52
    0.21,                     !- Field 53
    Until: 11:00,             !- Field 54
    0.19,                     !- Field 55
    Until: 12:00,             !- Field 56
    0.23,                     !- Field 57
    Until: 13:00,             !- Field 58
    0.20,                     !- Field 59
    Until: 14:00,             !- Field 60
    0.19,                     !- Field 61
    Until: 15:00,             !- Field 62
    0.15,                     !- Field 63
    Until: 16:00,             !- Field 64
    0.13,                     !- Field 65
    Until: 17:00,             !- Field 66
    0.14,                     !- Field 67
    Until: 21:00,             !- Field 68
    0.07,                     !- Field 69
    Until: 22:00,             !- Field 70
    0.09,                     !- Field 71
    Until: 24:00,             !- Field 72
    0.05,                     !- Field 73
    For: Sunday Holidays AllOtherDays,    !- Field 74
    Until: 05:00,             !- Field 75
    0.04,                     !- Field 76
    Until: 06:00,             !- Field 77
    0.07,                     !- Field 78
    Until: 11:00,             !- Field 79
    0.04,                     !- Field 80
    Until: 13:00,             !- Field 81
    0.06,                     !- Field 82
    Until: 14:00,             !- Field 83
    0.09,                     !- Field 84
    Until: 15:00,             !- Field 85
    0.06,                     !- Field 86
    Until: 21:00,             !- Field 87
    0.04,                     !- Field 88
    Until: 22:00,             !- Field 89
    0.07,                     !- Field 90
    Until: 24:00,             !- Field 91
    0.04;                     !- Field 92

Schedule:Compact,
    Restaurant HVAC,          !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekday SummerDesignDay,    !- Field 2
    Until: 03:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    1.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 03:00,             !- Field 10
    1.0,                      !- Field 11
    Until: 09:00,             !- Field 12
    0.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    1.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 03:00,             !- Field 17
    1.0,                      !- Field 18
    Until: 10:00,             !- Field 19
    0.0,                      !- Field 20
    Until: 24:00,             !- Field 21
    1.0;                      !- Field 22

Schedule:Compact,
    Restaurant Lighting,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekday SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.15,                     !- Field 4
    Until: 06:00,             !- Field 5
    0.2,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.4,                      !- Field 8
    Until: 10:00,             !- Field 9
    0.6,                      !- Field 10
    Until: 22:00,             !- Field 11
    0.9,                      !- Field 12
    Until: 23:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 24:00,             !- Field 15
    0.3,                      !- Field 16
    For: Saturday WinterDesignDay,    !- Field 17
    Until: 01:00,             !- Field 18
    0.2,                      !- Field 19
    Until: 06:00,             !- Field 20
    0.15,                     !- Field 21
    Until: 08:00,             !- Field 22
    0.3,                      !- Field 23
    Until: 10:00,             !- Field 24
    0.6,                      !- Field 25
    Until: 17:00,             !- Field 26
    0.8,                      !- Field 27
    Until: 22:00,             !- Field 28
    0.9,                      !- Field 29
    Until: 23:00,             !- Field 30
    0.5,                      !- Field 31
    Until: 24:00,             !- Field 32
    0.3,                      !- Field 33
    For: Sunday Holidays AllOtherDays,    !- Field 34
    Until: 01:00,             !- Field 35
    0.2,                      !- Field 36
    Until: 06:00,             !- Field 37
    0.15,                     !- Field 38
    Until: 08:00,             !- Field 39
    0.3,                      !- Field 40
    Until: 10:00,             !- Field 41
    0.5,                      !- Field 42
    Until: 16:00,             !- Field 43
    0.7,                      !- Field 44
    Until: 22:00,             !- Field 45
    0.6,                      !- Field 46
    Until: 23:00,             !- Field 47
    0.5,                      !- Field 48
    Until: 24:00,             !- Field 49
    0.3;                      !- Field 50

Schedule:Compact,
    Restaurant Occupancy,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 02:00,             !- Field 3
    0.15,                     !- Field 4
    Until: 03:00,             !- Field 5
    0.05,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.0,                      !- Field 8
    Until: 10:00,             !- Field 9
    0.05,                     !- Field 10
    Until: 11:00,             !- Field 11
    0.2,                      !- Field 12
    Until: 12:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 13:00,             !- Field 15
    0.8,                      !- Field 16
    Until: 14:00,             !- Field 17
    0.7,                      !- Field 18
    Until: 15:00,             !- Field 19
    0.4,                      !- Field 20
    Until: 16:00,             !- Field 21
    0.2,                      !- Field 22
    Until: 17:00,             !- Field 23
    0.25,                     !- Field 24
    Until: 18:00,             !- Field 25
    0.5,                      !- Field 26
    Until: 21:00,             !- Field 27
    0.8,                      !- Field 28
    Until: 22:00,             !- Field 29
    0.5,                      !- Field 30
    Until: 23:00,             !- Field 31
    0.35,                     !- Field 32
    Until: 24:00,             !- Field 33
    0.2,                      !- Field 34
    For: Saturday WinterDesignDay,    !- Field 35
    Until: 01:00,             !- Field 36
    0.3,                      !- Field 37
    Until: 02:00,             !- Field 38
    0.25,                     !- Field 39
    Until: 03:00,             !- Field 40
    0.05,                     !- Field 41
    Until: 09:00,             !- Field 42
    0.0,                      !- Field 43
    Until: 10:00,             !- Field 44
    0.05,                     !- Field 45
    Until: 11:00,             !- Field 46
    0.2,                      !- Field 47
    Until: 12:00,             !- Field 48
    0.45,                     !- Field 49
    Until: 14:00,             !- Field 50
    0.5,                      !- Field 51
    Until: 15:00,             !- Field 52
    0.35,                     !- Field 53
    Until: 18:00,             !- Field 54
    0.3,                      !- Field 55
    Until: 19:00,             !- Field 56
    0.7,                      !- Field 57
    Until: 20:00,             !- Field 58
    0.9,                      !- Field 59
    Until: 21:00,             !- Field 60
    0.7,                      !- Field 61
    Until: 22:00,             !- Field 62
    0.65,                     !- Field 63
    Until: 23:00,             !- Field 64
    0.55,                     !- Field 65
    Until: 24:00,             !- Field 66
    0.35,                     !- Field 67
    For: Sunday Holidays AllOtherDays,    !- Field 68
    Until: 02:00,             !- Field 69
    0.2,                      !- Field 70
    Until: 03:00,             !- Field 71
    0.05,                     !- Field 72
    Until: 10:00,             !- Field 73
    0.0,                      !- Field 74
    Until: 11:00,             !- Field 75
    0.1,                      !- Field 76
    Until: 12:00,             !- Field 77
    0.2,                      !- Field 78
    Until: 14:00,             !- Field 79
    0.25,                     !- Field 80
    Until: 15:00,             !- Field 81
    0.15,                     !- Field 82
    Until: 16:00,             !- Field 83
    0.2,                      !- Field 84
    Until: 17:00,             !- Field 85
    0.25,                     !- Field 86
    Until: 18:00,             !- Field 87
    0.35,                     !- Field 88
    Until: 19:00,             !- Field 89
    0.55,                     !- Field 90
    Until: 20:00,             !- Field 91
    0.65,                     !- Field 92
    Until: 21:00,             !- Field 93
    0.7,                      !- Field 94
    Until: 22:00,             !- Field 95
    0.35,                     !- Field 96
    Until: 24:00,             !- Field 97
    0.2;                      !- Field 98

Schedule:Compact,
    Restaurant SWH,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    0.2,                      !- Field 4
    Until: 03:00,             !- Field 5
    0.15,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.0,                      !- Field 8
    Until: 08:00,             !- Field 9
    0.6,                      !- Field 10
    Until: 09:00,             !- Field 11
    0.55,                     !- Field 12
    Until: 10:00,             !- Field 13
    0.45,                     !- Field 14
    Until: 11:00,             !- Field 15
    0.4,                      !- Field 16
    Until: 12:00,             !- Field 17
    0.45,                     !- Field 18
    Until: 13:00,             !- Field 19
    0.4,                      !- Field 20
    Until: 14:00,             !- Field 21
    0.35,                     !- Field 22
    Until: 17:00,             !- Field 23
    0.3,                      !- Field 24
    Until: 18:00,             !- Field 25
    0.4,                      !- Field 26
    Until: 19:00,             !- Field 27
    0.55,                     !- Field 28
    Until: 20:00,             !- Field 29
    0.6,                      !- Field 30
    Until: 21:00,             !- Field 31
    0.5,                      !- Field 32
    Until: 22:00,             !- Field 33
    0.55,                     !- Field 34
    Until: 23:00,             !- Field 35
    0.45,                     !- Field 36
    Until: 24:00,             !- Field 37
    0.25,                     !- Field 38
    For: Saturday WinterDesignDay,    !- Field 39
    Until: 01:00,             !- Field 40
    0.2,                      !- Field 41
    Until: 03:00,             !- Field 42
    0.15,                     !- Field 43
    Until: 09:00,             !- Field 44
    0.0,                      !- Field 45
    Until: 10:00,             !- Field 46
    0.5,                      !- Field 47
    Until: 11:00,             !- Field 48
    0.45,                     !- Field 49
    Until: 13:00,             !- Field 50
    0.5,                      !- Field 51
    Until: 14:00,             !- Field 52
    0.45,                     !- Field 53
    Until: 16:00,             !- Field 54
    0.4,                      !- Field 55
    Until: 17:00,             !- Field 56
    0.35,                     !- Field 57
    Until: 18:00,             !- Field 58
    0.4,                      !- Field 59
    Until: 20:00,             !- Field 60
    0.55,                     !- Field 61
    Until: 21:00,             !- Field 62
    0.5,                      !- Field 63
    Until: 22:00,             !- Field 64
    0.55,                     !- Field 65
    Until: 23:00,             !- Field 66
    0.4,                      !- Field 67
    Until: 24:00,             !- Field 68
    0.3,                      !- Field 69
    For: Sunday Holidays AllOtherDays,    !- Field 70
    Until: 01:00,             !- Field 71
    0.25,                     !- Field 72
    Until: 03:00,             !- Field 73
    0.2,                      !- Field 74
    Until: 10:00,             !- Field 75
    0.0,                      !- Field 76
    Until: 12:00,             !- Field 77
    0.5,                      !- Field 78
    Until: 14:00,             !- Field 79
    0.4,                      !- Field 80
    Until: 17:00,             !- Field 81
    0.3,                      !- Field 82
    Until: 18:00,             !- Field 83
    0.4,                      !- Field 84
    Until: 20:00,             !- Field 85
    0.5,                      !- Field 86
    Until: 21:00,             !- Field 87
    0.4,                      !- Field 88
    Until: 22:00,             !- Field 89
    0.5,                      !- Field 90
    Until: 23:00,             !- Field 91
    0.4,                      !- Field 92
    Until: 24:00,             !- Field 93
    0.2;                      !- Field 94

Schedule:Compact,
    Retail HVAC,              !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 21:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 22:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 08:00,             !- Field 17
    0.0,                      !- Field 18
    Until: 17:00,             !- Field 19
    1.0,                      !- Field 20
    Until: 24:00,             !- Field 21
    0.0;                      !- Field 22

Schedule:Compact,
    Retail Lighting,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.2,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 18:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 20:00,             !- Field 11
    0.6,                      !- Field 12
    Until: 21:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 22:00,             !- Field 15
    0.2,                      !- Field 16
    Until: 24:00,             !- Field 17
    0.05,                     !- Field 18
    For: Saturday WinterDesignDay,    !- Field 19
    Until: 07:00,             !- Field 20
    0.05,                     !- Field 21
    Until: 08:00,             !- Field 22
    0.1,                      !- Field 23
    Until: 09:00,             !- Field 24
    0.3,                      !- Field 25
    Until: 10:00,             !- Field 26
    0.6,                      !- Field 27
    Until: 18:00,             !- Field 28
    0.9,                      !- Field 29
    Until: 19:00,             !- Field 30
    0.5,                      !- Field 31
    Until: 21:00,             !- Field 32
    0.3,                      !- Field 33
    Until: 22:00,             !- Field 34
    0.1,                      !- Field 35
    Until: 24:00,             !- Field 36
    0.05,                     !- Field 37
    For: Sunday Holidays AllOtherDays,    !- Field 38
    Until: 08:00,             !- Field 39
    0.05,                     !- Field 40
    Until: 10:00,             !- Field 41
    0.1,                      !- Field 42
    Until: 12:00,             !- Field 43
    0.4,                      !- Field 44
    Until: 17:00,             !- Field 45
    0.6,                      !- Field 46
    Until: 18:00,             !- Field 47
    0.4,                      !- Field 48
    Until: 19:00,             !- Field 49
    0.2,                      !- Field 50
    Until: 24:00,             !- Field 51
    0.05;                     !- Field 52

Schedule:Compact,
    Retail Occupancy,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 11:00,             !- Field 9
    0.5,                      !- Field 10
    Until: 15:00,             !- Field 11
    0.7,                      !- Field 12
    Until: 16:00,             !- Field 13
    0.8,                      !- Field 14
    Until: 17:00,             !- Field 15
    0.7,                      !- Field 16
    Until: 19:00,             !- Field 17
    0.5,                      !- Field 18
    Until: 21:00,             !- Field 19
    0.3,                      !- Field 20
    Until: 24:00,             !- Field 21
    0.0,                      !- Field 22
    For: Saturday WinterDesignDay,    !- Field 23
    Until: 07:00,             !- Field 24
    0.0,                      !- Field 25
    Until: 08:00,             !- Field 26
    0.1,                      !- Field 27
    Until: 09:00,             !- Field 28
    0.2,                      !- Field 29
    Until: 10:00,             !- Field 30
    0.5,                      !- Field 31
    Until: 11:00,             !- Field 32
    0.6,                      !- Field 33
    Until: 17:00,             !- Field 34
    0.8,                      !- Field 35
    Until: 18:00,             !- Field 36
    0.6,                      !- Field 37
    Until: 21:00,             !- Field 38
    0.2,                      !- Field 39
    Until: 22:00,             !- Field 40
    0.1,                      !- Field 41
    Until: 24:00,             !- Field 42
    0.0,                      !- Field 43
    For: Sunday Holidays AllOtherDays,    !- Field 44
    Until: 09:00,             !- Field 45
    0.0,                      !- Field 46
    Until: 10:00,             !- Field 47
    0.1,                      !- Field 48
    Until: 12:00,             !- Field 49
    0.2,                      !- Field 50
    Until: 17:00,             !- Field 51
    0.4,                      !- Field 52
    Until: 18:00,             !- Field 53
    0.2,                      !- Field 54
    Until: 19:00,             !- Field 55
    0.1,                      !- Field 56
    Until: 24:00,             !- Field 57
    0.0;                      !- Field 58

Schedule:Compact,
    Retail SWH,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    0.04,                     !- Field 4
    Until: 03:00,             !- Field 5
    0.05,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.04,                     !- Field 8
    Until: 08:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 09:00,             !- Field 11
    0.23,                     !- Field 12
    Until: 10:00,             !- Field 13
    0.32,                     !- Field 14
    Until: 11:00,             !- Field 15
    0.41,                     !- Field 16
    Until: 12:00,             !- Field 17
    0.57,                     !- Field 18
    Until: 13:00,             !- Field 19
    0.62,                     !- Field 20
    Until: 14:00,             !- Field 21
    0.61,                     !- Field 22
    Until: 15:00,             !- Field 23
    0.5,                      !- Field 24
    Until: 16:00,             !- Field 25
    0.45,                     !- Field 26
    Until: 17:00,             !- Field 27
    0.46,                     !- Field 28
    Until: 18:00,             !- Field 29
    0.47,                     !- Field 30
    Until: 19:00,             !- Field 31
    0.42,                     !- Field 32
    Until: 20:00,             !- Field 33
    0.34,                     !- Field 34
    Until: 21:00,             !- Field 35
    0.33,                     !- Field 36
    Until: 22:00,             !- Field 37
    0.23,                     !- Field 38
    Until: 23:00,             !- Field 39
    0.13,                     !- Field 40
    Until: 24:00,             !- Field 41
    0.08,                     !- Field 42
    For: Saturday WinterDesignDay,    !- Field 43
    Until: 01:00,             !- Field 44
    0.11,                     !- Field 45
    Until: 02:00,             !- Field 46
    0.1,                      !- Field 47
    Until: 03:00,             !- Field 48
    0.08,                     !- Field 49
    Until: 06:00,             !- Field 50
    0.06,                     !- Field 51
    Until: 07:00,             !- Field 52
    0.07,                     !- Field 53
    Until: 08:00,             !- Field 54
    0.2,                      !- Field 55
    Until: 09:00,             !- Field 56
    0.24,                     !- Field 57
    Until: 10:00,             !- Field 58
    0.27,                     !- Field 59
    Until: 11:00,             !- Field 60
    0.42,                     !- Field 61
    Until: 12:00,             !- Field 62
    0.54,                     !- Field 63
    Until: 13:00,             !- Field 64
    0.59,                     !- Field 65
    Until: 14:00,             !- Field 66
    0.6,                      !- Field 67
    Until: 15:00,             !- Field 68
    0.49,                     !- Field 69
    Until: 16:00,             !- Field 70
    0.48,                     !- Field 71
    Until: 17:00,             !- Field 72
    0.47,                     !- Field 73
    Until: 18:00,             !- Field 74
    0.46,                     !- Field 75
    Until: 19:00,             !- Field 76
    0.44,                     !- Field 77
    Until: 20:00,             !- Field 78
    0.36,                     !- Field 79
    Until: 21:00,             !- Field 80
    0.29,                     !- Field 81
    Until: 22:00,             !- Field 82
    0.22,                     !- Field 83
    Until: 23:00,             !- Field 84
    0.16,                     !- Field 85
    Until: 24:00,             !- Field 86
    0.13,                     !- Field 87
    For: Sunday Holidays AllOtherDays,    !- Field 88
    Until: 03:00,             !- Field 89
    0.07,                     !- Field 90
    Until: 06:00,             !- Field 91
    0.06,                     !- Field 92
    Until: 07:00,             !- Field 93
    0.07,                     !- Field 94
    Until: 08:00,             !- Field 95
    0.1,                      !- Field 96
    Until: 09:00,             !- Field 97
    0.12,                     !- Field 98
    Until: 10:00,             !- Field 99
    0.14,                     !- Field 100
    Until: 11:00,             !- Field 101
    0.29,                     !- Field 102
    Until: 12:00,             !- Field 103
    0.31,                     !- Field 104
    Until: 14:00,             !- Field 105
    0.36,                     !- Field 106
    Until: 15:00,             !- Field 107
    0.34,                     !- Field 108
    Until: 16:00,             !- Field 109
    0.35,                     !- Field 110
    Until: 17:00,             !- Field 111
    0.37,                     !- Field 112
    Until: 18:00,             !- Field 113
    0.34,                     !- Field 114
    Until: 19:00,             !- Field 115
    0.25,                     !- Field 116
    Until: 20:00,             !- Field 117
    0.27,                     !- Field 118
    Until: 21:00,             !- Field 119
    0.21,                     !- Field 120
    Until: 22:00,             !- Field 121
    0.16,                     !- Field 122
    Until: 23:00,             !- Field 123
    0.1,                      !- Field 124
    Until: 24:00,             !- Field 125
    0.06;                     !- Field 126

Schedule:Compact,
    School HVAC,              !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 08:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 13:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    School Lighting,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.02,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.3,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.85,                     !- Field 8
    Until: 12:00,             !- Field 9
    0.95,                     !- Field 10
    Until: 15:00,             !- Field 11
    0.8,                      !- Field 12
    Until: 16:00,             !- Field 13
    0.7,                      !- Field 14
    Until: 18:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 21:00,             !- Field 17
    0.35,                     !- Field 18
    Until: 22:00,             !- Field 19
    0.3,                      !- Field 20
    Until: 24:00,             !- Field 21
    0.02,                     !- Field 22
    For: Saturday WinterDesignDay,    !- Field 23
    Until: 07:00,             !- Field 24
    0.02,                     !- Field 25
    Until: 08:00,             !- Field 26
    0.05,                     !- Field 27
    Until: 13:00,             !- Field 28
    0.15,                     !- Field 29
    Until: 16:00,             !- Field 30
    0.05,                     !- Field 31
    Until: 24:00,             !- Field 32
    0.02,                     !- Field 33
    For: Sunday Holidays AllOtherDays,    !- Field 34
    Until: 08:00,             !- Field 35
    0.02,                     !- Field 36
    Until: 16:00,             !- Field 37
    0.05,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.02;                     !- Field 40

Schedule:Compact,
    School Occupancy,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.05,                     !- Field 6
    Until: 09:00,             !- Field 7
    0.75,                     !- Field 8
    Until: 11:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 15:00,             !- Field 11
    0.8,                      !- Field 12
    Until: 16:00,             !- Field 13
    0.45,                     !- Field 14
    Until: 17:00,             !- Field 15
    0.15,                     !- Field 16
    Until: 18:00,             !- Field 17
    0.05,                     !- Field 18
    Until: 19:00,             !- Field 19
    0.15,                     !- Field 20
    Until: 21:00,             !- Field 21
    0.2,                      !- Field 22
    Until: 22:00,             !- Field 23
    0.1,                      !- Field 24
    Until: 24:00,             !- Field 25
    0.0,                      !- Field 26
    For: Saturday WinterDesignDay,    !- Field 27
    Until: 08:00,             !- Field 28
    0.0,                      !- Field 29
    Until: 13:00,             !- Field 30
    0.1,                      !- Field 31
    Until: 24:00,             !- Field 32
    0.0,                      !- Field 33
    For: Sunday Holidays AllOtherDays,    !- Field 34
    Until: 24:00,             !- Field 35
    0.0;                      !- Field 36

Schedule:Compact,
    School SWH,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.34,                     !- Field 8
    Until: 10:00,             !- Field 9
    0.6,                      !- Field 10
    Until: 11:00,             !- Field 11
    0.63,                     !- Field 12
    Until: 12:00,             !- Field 13
    0.72,                     !- Field 14
    Until: 13:00,             !- Field 15
    0.79,                     !- Field 16
    Until: 14:00,             !- Field 17
    0.83,                     !- Field 18
    Until: 15:00,             !- Field 19
    0.61,                     !- Field 20
    Until: 16:00,             !- Field 21
    0.65,                     !- Field 22
    Until: 18:00,             !- Field 23
    0.1,                      !- Field 24
    Until: 19:00,             !- Field 25
    0.19,                     !- Field 26
    Until: 20:00,             !- Field 27
    0.25,                     !- Field 28
    Until: 22:00,             !- Field 29
    0.22,                     !- Field 30
    Until: 23:00,             !- Field 31
    0.12,                     !- Field 32
    Until: 24:00,             !- Field 33
    0.09,                     !- Field 34
    For: Saturday WinterDesignDay,    !- Field 35
    Until: 09:00,             !- Field 36
    0.03,                     !- Field 37
    Until: 13:00,             !- Field 38
    0.05,                     !- Field 39
    Until: 24:00,             !- Field 40
    0.03,                     !- Field 41
    For: Sunday Holidays AllOtherDays,    !- Field 42
    Until: 08:00,             !- Field 43
    0.03,                     !- Field 44
    Until: 13:00,             !- Field 45
    0.05,                     !- Field 46
    Until: 24:00,             !- Field 47
    0.03;                     !- Field 48

Schedule:Compact,
    Warehouse HVAC,           !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 17:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 08:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 16:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    Warehouse Lighting,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.04,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.4,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.7,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 13:00,             !- Field 11
    0.8,                      !- Field 12
    Until: 17:00,             !- Field 13
    0.9,                      !- Field 14
    Until: 18:00,             !- Field 15
    0.3,                      !- Field 16
    Until: 24:00,             !- Field 17
    0.04,                     !- Field 18
    For: Saturday WinterDesignDay,    !- Field 19
    Until: 08:00,             !- Field 20
    0.04,                     !- Field 21
    Until: 09:00,             !- Field 22
    0.08,                     !- Field 23
    Until: 12:00,             !- Field 24
    0.24,                     !- Field 25
    Until: 24:00,             !- Field 26
    0.04,                     !- Field 27
    For: Sunday Holidays AllOtherDays,    !- Field 28
    Until: 24:00,             !- Field 29
    0.04;                     !- Field 30

Schedule:Compact,
    Warehouse Occupancy,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.15,                     !- Field 6
    Until: 09:00,             !- Field 7
    0.7,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 13:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 16:00,             !- Field 13
    0.85,                     !- Field 14
    Until: 17:00,             !- Field 15
    0.2,                      !- Field 16
    Until: 24:00,             !- Field 17
    0.0,                      !- Field 18
    For: Saturday WinterDesignDay,    !- Field 19
    Until: 08:00,             !- Field 20
    0.0,                      !- Field 21
    Until: 12:00,             !- Field 22
    0.2,                      !- Field 23
    Until: 16:00,             !- Field 24
    0.1,                      !- Field 25
    Until: 24:00,             !- Field 26
    0.0,                      !- Field 27
    For: Sunday Holidays AllOtherDays,    !- Field 28
    Until: 24:00,             !- Field 29
    0.0;                      !- Field 30

Schedule:Compact,
    Warehouse SWH,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 04:00,             !- Field 3
    0.02,                     !- Field 4
    Until: 05:00,             !- Field 5
    0.05,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.07,                     !- Field 8
    Until: 08:00,             !- Field 9
    0.1,                      !- Field 10
    Until: 09:00,             !- Field 11
    0.3,                      !- Field 12
    Until: 11:00,             !- Field 13
    0.36,                     !- Field 14
    Until: 12:00,             !- Field 15
    0.46,                     !- Field 16
    Until: 13:00,             !- Field 17
    0.57,                     !- Field 18
    Until: 14:00,             !- Field 19
    0.43,                     !- Field 20
    Until: 15:00,             !- Field 21
    0.38,                     !- Field 22
    Until: 16:00,             !- Field 23
    0.4,                      !- Field 24
    Until: 17:00,             !- Field 25
    0.3,                      !- Field 26
    Until: 18:00,             !- Field 27
    0.18,                     !- Field 28
    Until: 24:00,             !- Field 29
    0.03,                     !- Field 30
    For: Saturday WinterDesignDay,    !- Field 31
    Until: 08:00,             !- Field 32
    0.02,                     !- Field 33
    Until: 09:00,             !- Field 34
    0.06,                     !- Field 35
    Until: 11:00,             !- Field 36
    0.12,                     !- Field 37
    Until: 12:00,             !- Field 38
    0.17,                     !- Field 39
    Until: 14:00,             !- Field 40
    0.04,                     !- Field 41
    Until: 24:00,             !- Field 42
    0.02,                     !- Field 43
    For: Sunday Holidays AllOtherDays,    !- Field 44
    Until: 12:00,             !- Field 45
    0.02,                     !- Field 46
    Until: 14:00,             !- Field 47
    0.04,                     !- Field 48
    Until: 24:00,             !- Field 49
    0.02;                     !- Field 50

SCHEDULE:COMPACT,
    H_SetBack_20,             !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Alldays,             !- Field 2
    Until: 5:00,              !- Field 3
    18,                       !- Field 4
    Until: 21:00,             !- Field 5
    20,                       !- Field 6
    Until: 24:00,             !- Field 7
    18;                       !- Field 8

SCHEDULE:COMPACT,
    C_SetBack_25,             !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Alldays,             !- Field 2
    Until: 5:00,              !- Field 3
    26,                       !- Field 4
    Until: 21:00,             !- Field 5
    25,                       !- Field 6
    Until: 24:00,             !- Field 7
    26;                       !- Field 8

SCHEDULE:COMPACT,
    Schedule Activity 70,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Alldays,             !- Field 2
    Until: 24:00,             !- Field 3
    70;                       !- Field 4

MATERIAL,
    hardwood,                 !- Name
    MediumRough,              !- Roughness
    0.04,                     !- Thickness
    0.13,                     !- Conductivity
    650,                      !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    concrete_CEM_II_BS325R_wz05,    !- Name
    MediumRough,              !- Roughness
    0.175,                    !- Thickness
    2.1,                      !- Conductivity
    2420,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    EPS_040_15,               !- Name
    MediumRough,              !- Roughness
    0.07,                     !- Thickness
    0.04,                     !- Conductivity
    15,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    lime_plaster,             !- Name
    MediumRough,              !- Roughness
    0.01,                     !- Thickness
    0.7,                      !- Conductivity
    1600,                     !- Density
    850,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    vertical_core_brick_700,    !- Name
    MediumRough,              !- Roughness
    0.15,                     !- Thickness
    0.13,                     !- Conductivity
    695,                      !- Density
    850,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    cement_floating_screed_2_bottom,    !- Name
    MediumRough,              !- Roughness
    0.04,                     !- Thickness
    1.4,                      !- Conductivity
    1990,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    foam_glass_board_130,     !- Name
    MediumRough,              !- Roughness
    0.12,                     !- Thickness
    0.065,                    !- Conductivity
    130,                      !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    gravel_single_granular,    !- Name
    MediumRough,              !- Roughness
    0.03,                     !- Thickness
    0.814,                    !- Conductivity
    1500,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    DefaultMaterial,          !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.1,                      !- Conductivity
    1000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach,    !- Name
    1.2475377544320418,       !- UFactor
    0.65,                     !- Solar Heat Gain Coefficient
    0.8;                      !- Visible Transmittance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    DefaultGlazing,           !- Name
    2.7,                      !- UFactor
    0.763,                    !- Solar Heat Gain Coefficient
    0.8;                      !- Visible Transmittance

CONSTRUCTION,
    BS Exterior Window,       !- Name
    Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach;    !- Outside Layer

CONSTRUCTION,
    BS Door,                  !- Name
    hardwood;                 !- Outside Layer

CONSTRUCTION,
    BS Exterior Wall,         !- Name
    EPS_040_15,               !- Outside Layer
    concrete_CEM_II_BS325R_wz05;    !- Layer 2

CONSTRUCTION,
    BS Interior Wall,         !- Name
    lime_plaster,             !- Outside Layer
    vertical_core_brick_700,    !- Layer 2
    lime_plaster;             !- Layer 3

CONSTRUCTION,
    BS Ground Floor,          !- Name
    concrete_CEM_II_BS325R_wz05,    !- Outside Layer
    EPS_040_15,               !- Layer 2
    cement_floating_screed_2_bottom;    !- Layer 3

CONSTRUCTION,
    BS Interior Floor,        !- Name
    concrete_CEM_II_BS325R_wz05,    !- Outside Layer
    EPS_040_15,               !- Layer 2
    cement_floating_screed_2_bottom;    !- Layer 3

CONSTRUCTION,
    BS Ceiling,               !- Name
    cement_floating_screed_2_bottom,    !- Outside Layer
    EPS_040_15,               !- Layer 2
    concrete_CEM_II_BS325R_wz05;    !- Layer 3

CONSTRUCTION,
    BS Flat Roof,             !- Name
    gravel_single_granular,    !- Outside Layer
    foam_glass_board_130,     !- Layer 2
    concrete_CEM_II_BS325R_wz05;    !- Layer 3

CONSTRUCTION,
    Project Wall,             !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Partition,        !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Floor,            !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Flat Roof,        !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Ceiling,          !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Door,             !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project External Window,    !- Name
    DefaultGlazing;           !- Outside Layer

CONSTRUCTION:AIRBOUNDARY,
    Air Wall,                 !- Name
    GroupedZones,             !- Solar and Daylighting Method
    GroupedZones,             !- Radiant Exchange Method
    SimpleMixing,             !- Air Exchange Method
    0.5;                      !- Simple Mixing Air Changes per Hour

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

ZONE,
    2TLOEsiHD6dvLMNeeHmuaG,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.90400000000004,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    31_dpgFg50D83R9s4Ih5J1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    66.52800000000002,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1Eli08nxTA3P4U14jGIrnq,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.90400000000002,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0O7FQYdZD9k9d1wNyDd2k5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    95.58000000000004,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3SMNjYFWL2gxvDQ2rVhPQA,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.90400000000001,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1JAQlCxFX0SxBVdhiu2DKy,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.904,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0bMSshr0P0nBymhBEuD8s4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    30.88799999999999,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    25JdVWKT55kP2sbeUY127h,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    34.452000000000005,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1QBUUgTCfDx9FQPMxXgi45,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    357.04799999999983,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3JqP_Ir11Brgx$om$Rnu2F,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    31.859999999999992,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1QpwAgUvL6YQOngka9MOif,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.263999999999996,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0BEBQrnvj57PKngUihb8Ya,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.264000000000024,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2HoU8iInj1BAlZRBhnxdly,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    34.45199999999999,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1tdj0j87rAL8P6LdDvUsjQ,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26399999999998,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2iRbLjHoT1N8scZ8Imiebs,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26400000000001,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2ZbKl$zgz3QRvlOAlw7qww,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26400000000001,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2$ShtOrYz0XPTGA1H8rO5z,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    30.887999999999998,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    26YnHL8MX1E9g1t5f9XqW_,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    95.58000000000007,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    09WsbmJJv6TgaWqeocPstf,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.90400000000002,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    24G0B2UenAqgakIuZtbaoK,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    66.52799999999996,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1gYSpsiMz07v0rntM8bwQn,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    34.45200000000001,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3y8q8HIInEbPJU0A6f2a_u,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    34.452,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3UMvCGGJzBQvwT9cleEubf,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.90400000000004,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3H_ATePCb6Lw5KagDN$ms5,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    104.54399999999991,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1Z$w3$N_13YffCqXVBoBCa,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    95.58000000000004,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0RMroonC1AXh6EjqN_8CcK,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    34.451999999999984,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    28YU0QXArFLOXLb8tv7Zx0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    105.732,                  !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2xvthi2mz9x9VnWZ9nWk7J,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26399999999998,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0Tf7hcnY5AgeE6TFtWapUN,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26399999999996,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2CAVIuJW50sAVRxm59_x_k,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    102.168,                  !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1g$qQkJorD8hLW$BOvtPdP,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    30.88799999999998,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1ciEMdK194$PcnrAv_YvfJ,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26399999999995,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2rE_9EFvr8t85Oy6rBf8K2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26399999999995,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1yCzauFYX2yhgMMdlmzaz9,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    66.528,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1wPbM8DD11ARBrNW$t6QAS,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    95.58000000000006,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    07HSOvTeL1Sggkzh4qOgQ0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.90400000000002,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1PH414SU141vpAPkDRu_Aa,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    30.88799999999999,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3ZdcU0fu95LODQW7KVt61Z,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.90400000000002,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1I2mgIz$DEzAAm79cVqWjX,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    34.452000000000005,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1t5hceRpDEHxJn1teCfgMr,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.90400000000001,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1ricgqIvX4K9TyVUeVyq9R,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.263999999999996,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3JBCBmYNPA7xbpBGoX8kxo,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    95.58000000000001,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1AZ0jwERD36uqVoOvr$mSU,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26400000000002,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3JNQ5V9If0APFpo3Bfi5Ex,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    34.451999999999984,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0wE0bwKyLDLPLBFyuSBIaX,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.263999999999996,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1MFBiPWaL8R8KBj1bQQYLi,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.263999999999996,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1vNig6i8n1ExhlpX0svtHR,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    102.16799999999999,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2kjminCAf7Vv5v1HRGNeMI,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26400000000001,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3ZoxTtvd95EvjhbNfrVV7f,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    30.887999999999973,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1h_818GyX5uwP1nk_JjRQw,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.263999999999974,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1QAg2Qb85Cx9vlgEvKM4$4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.90399999999995,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3fPAZMBOD1Kf_KryfnM3kM,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26399999999995,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3Qg8gXR29Arf2Rjypn60xh,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26399999999996,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2fhuOGFu18efXfOS5QcLdC,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26399999999995,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3SilIt6cbFwv1YiQQHAlFE,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    66.52799999999999,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2IC4FluFT2X9uPjtvP98su,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    95.58000000000007,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1IoqFgKdX51QguHRmQ8qxt,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.90400000000001,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2FhzDa8ATEcgr10Unv9afb,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    30.88799999999999,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1Yw4xiDh55iAkB2P7t$9Xy,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.90400000000001,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1cBJp3OVT1CAgwPs6fZYFF,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    34.452000000000005,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0nsxZyCxvDQwW_a_71hTk3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.90400000000001,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    31UkFzitLEHOSnwtWS5CFb,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.263999999999996,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1RgSxOpiv9DwlDna8KfIOL,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    95.58000000000006,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    09vtsLytP16xC9t4NbLTSh,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26400000000002,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2v8K5vPMzBg8Li7t7RFZCB,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    34.45199999999999,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    00BYmvZ0fFMwGbq0zUqECu,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.90399999999998,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0oUSjcGlDCzO$T8tJeOv_A,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.264,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3TMpC4Znj0YebtA_JuyxWr,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    66.52799999999999,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3iZzNHH7vB_9vXlEeDgnMY,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26400000000001,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2Ru1QSmPH65gk5_tYabj6F,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    30.887999999999977,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3_7vgqF8v2me0v4iHB9hy$,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.263999999999974,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2MEwNANUbC1hd_jr34igr2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.90399999999995,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1Wy5chQTjBBwNjGbHyXCb3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26399999999995,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    09$$Tp7U517QHveCu0pqL_,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26399999999997,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1craLyprr1N9Cc1kVAL1vx,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26399999999995,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0PaLTbzQ15WutGKf1hTf7t,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    251.633489236598,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2awjYT3U57Kw$aBDMrY0U$,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    251.63348923659805,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0JW$VSgdz9D8fNBM9NmOH3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    126.84600000000009,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    17EsaK5fzDkRX6$zLq3X7d,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    233.89200000000062,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0uV3ORNvv1OQJMkHj_XC_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    126.84600000000013,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3AQqcQ7HX10A26fA4AvBzu,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    131.5260000000002,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2oN_Dh2qvAnhQly6C3ZhdX,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    167.07886408275482,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONELIST,
    Keller,                   !- Name
    2TLOEsiHD6dvLMNeeHmuaG,    !- Zone 1 Name
    31_dpgFg50D83R9s4Ih5J1,    !- Zone 2 Name
    1Eli08nxTA3P4U14jGIrnq,    !- Zone 3 Name
    0O7FQYdZD9k9d1wNyDd2k5,    !- Zone 4 Name
    3SMNjYFWL2gxvDQ2rVhPQA,    !- Zone 5 Name
    1JAQlCxFX0SxBVdhiu2DKy,    !- Zone 6 Name
    0bMSshr0P0nBymhBEuD8s4,    !- Zone 7 Name
    25JdVWKT55kP2sbeUY127h,    !- Zone 8 Name
    1QBUUgTCfDx9FQPMxXgi45,    !- Zone 9 Name
    3JqP_Ir11Brgx$om$Rnu2F,    !- Zone 10 Name
    1QpwAgUvL6YQOngka9MOif,    !- Zone 11 Name
    0BEBQrnvj57PKngUihb8Ya,    !- Zone 12 Name
    2HoU8iInj1BAlZRBhnxdly,    !- Zone 13 Name
    1tdj0j87rAL8P6LdDvUsjQ,    !- Zone 14 Name
    2iRbLjHoT1N8scZ8Imiebs,    !- Zone 15 Name
    2ZbKl$zgz3QRvlOAlw7qww,    !- Zone 16 Name
    0JW$VSgdz9D8fNBM9NmOH3;    !- Zone 17 Name

ZONELIST,
    Erdgeschoss,              !- Name
    2$ShtOrYz0XPTGA1H8rO5z,    !- Zone 1 Name
    26YnHL8MX1E9g1t5f9XqW_,    !- Zone 2 Name
    09WsbmJJv6TgaWqeocPstf,    !- Zone 3 Name
    24G0B2UenAqgakIuZtbaoK,    !- Zone 4 Name
    1gYSpsiMz07v0rntM8bwQn,    !- Zone 5 Name
    3y8q8HIInEbPJU0A6f2a_u,    !- Zone 6 Name
    3UMvCGGJzBQvwT9cleEubf,    !- Zone 7 Name
    3H_ATePCb6Lw5KagDN$ms5,    !- Zone 8 Name
    1Z$w3$N_13YffCqXVBoBCa,    !- Zone 9 Name
    0RMroonC1AXh6EjqN_8CcK,    !- Zone 10 Name
    28YU0QXArFLOXLb8tv7Zx0,    !- Zone 11 Name
    2xvthi2mz9x9VnWZ9nWk7J,    !- Zone 12 Name
    0Tf7hcnY5AgeE6TFtWapUN,    !- Zone 13 Name
    2CAVIuJW50sAVRxm59_x_k,    !- Zone 14 Name
    1g$qQkJorD8hLW$BOvtPdP,    !- Zone 15 Name
    1ciEMdK194$PcnrAv_YvfJ,    !- Zone 16 Name
    2rE_9EFvr8t85Oy6rBf8K2,    !- Zone 17 Name
    17EsaK5fzDkRX6$zLq3X7d;    !- Zone 18 Name

ZONELIST,
    1. Obergeschoss,          !- Name
    1yCzauFYX2yhgMMdlmzaz9,    !- Zone 1 Name
    1wPbM8DD11ARBrNW$t6QAS,    !- Zone 2 Name
    07HSOvTeL1Sggkzh4qOgQ0,    !- Zone 3 Name
    1PH414SU141vpAPkDRu_Aa,    !- Zone 4 Name
    3ZdcU0fu95LODQW7KVt61Z,    !- Zone 5 Name
    1I2mgIz$DEzAAm79cVqWjX,    !- Zone 6 Name
    1t5hceRpDEHxJn1teCfgMr,    !- Zone 7 Name
    1ricgqIvX4K9TyVUeVyq9R,    !- Zone 8 Name
    3JBCBmYNPA7xbpBGoX8kxo,    !- Zone 9 Name
    1AZ0jwERD36uqVoOvr$mSU,    !- Zone 10 Name
    3JNQ5V9If0APFpo3Bfi5Ex,    !- Zone 11 Name
    0wE0bwKyLDLPLBFyuSBIaX,    !- Zone 12 Name
    1MFBiPWaL8R8KBj1bQQYLi,    !- Zone 13 Name
    1vNig6i8n1ExhlpX0svtHR,    !- Zone 14 Name
    2kjminCAf7Vv5v1HRGNeMI,    !- Zone 15 Name
    3ZoxTtvd95EvjhbNfrVV7f,    !- Zone 16 Name
    1h_818GyX5uwP1nk_JjRQw,    !- Zone 17 Name
    1QAg2Qb85Cx9vlgEvKM4$4,    !- Zone 18 Name
    3fPAZMBOD1Kf_KryfnM3kM,    !- Zone 19 Name
    3Qg8gXR29Arf2Rjypn60xh,    !- Zone 20 Name
    2fhuOGFu18efXfOS5QcLdC,    !- Zone 21 Name
    0uV3ORNvv1OQJMkHj_XC_1;    !- Zone 22 Name

ZONELIST,
    2. Obergeschoss,          !- Name
    3SilIt6cbFwv1YiQQHAlFE,    !- Zone 1 Name
    2IC4FluFT2X9uPjtvP98su,    !- Zone 2 Name
    1IoqFgKdX51QguHRmQ8qxt,    !- Zone 3 Name
    2FhzDa8ATEcgr10Unv9afb,    !- Zone 4 Name
    1Yw4xiDh55iAkB2P7t$9Xy,    !- Zone 5 Name
    1cBJp3OVT1CAgwPs6fZYFF,    !- Zone 6 Name
    0nsxZyCxvDQwW_a_71hTk3,    !- Zone 7 Name
    31UkFzitLEHOSnwtWS5CFb,    !- Zone 8 Name
    1RgSxOpiv9DwlDna8KfIOL,    !- Zone 9 Name
    09vtsLytP16xC9t4NbLTSh,    !- Zone 10 Name
    2v8K5vPMzBg8Li7t7RFZCB,    !- Zone 11 Name
    00BYmvZ0fFMwGbq0zUqECu,    !- Zone 12 Name
    0oUSjcGlDCzO$T8tJeOv_A,    !- Zone 13 Name
    3TMpC4Znj0YebtA_JuyxWr,    !- Zone 14 Name
    3iZzNHH7vB_9vXlEeDgnMY,    !- Zone 15 Name
    2Ru1QSmPH65gk5_tYabj6F,    !- Zone 16 Name
    3_7vgqF8v2me0v4iHB9hy$,    !- Zone 17 Name
    2MEwNANUbC1hd_jr34igr2,    !- Zone 18 Name
    1Wy5chQTjBBwNjGbHyXCb3,    !- Zone 19 Name
    09$$Tp7U517QHveCu0pqL_,    !- Zone 20 Name
    1craLyprr1N9Cc1kVAL1vx,    !- Zone 21 Name
    3AQqcQ7HX10A26fA4AvBzu;    !- Zone 22 Name

ZONELIST,
    Dachgeschoss,             !- Name
    0PaLTbzQ15WutGKf1hTf7t,    !- Zone 1 Name
    2awjYT3U57Kw$aBDMrY0U$,    !- Zone 2 Name
    2oN_Dh2qvAnhQly6C3ZhdX;    !- Zone 3 Name

ZONEGROUP,
    Keller,                   !- Name
    Keller,                   !- Zone List Name
    1;                        !- Zone List Multiplier

ZONEGROUP,
    Erdgeschoss,              !- Name
    Erdgeschoss,              !- Zone List Name
    1;                        !- Zone List Multiplier

ZONEGROUP,
    1. Obergeschoss,          !- Name
    1. Obergeschoss,          !- Zone List Name
    1;                        !- Zone List Multiplier

ZONEGROUP,
    2. Obergeschoss,          !- Name
    2. Obergeschoss,          !- Zone List Name
    1;                        !- Zone List Multiplier

ZONEGROUP,
    Dachgeschoss,             !- Name
    Dachgeschoss,             !- Zone List Name
    1;                        !- Zone List Multiplier

BUILDINGSURFACE:DETAILED,
    2fJFpwaPDDHg$hyTJeVRGv,    !- Name
    Floor,                    !- Surface Type
    BS Ground Floor,          !- Construction Name
    2TLOEsiHD6dvLMNeeHmuaG,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    6.1,                      !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    6.1,                      !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1cMA5pyQ562u1o1YnErQZW,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    2TLOEsiHD6dvLMNeeHmuaG,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0xgORGIcX4IxNTyxO$4zOy,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.1,                      !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    6.1,                      !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    6.1,                      !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    6.1,                      !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1JYNlYReLFhhPG4B1yYVsV,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    2TLOEsiHD6dvLMNeeHmuaG,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1YIbiko5fCl9RfQINLxZpk,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    11.9,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    11.9,                     !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    07sbEQWM10XPWCPZvC9Z08,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    2TLOEsiHD6dvLMNeeHmuaG,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1wvxqzsXz2$e38gIIf5pf3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.9,                      !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    8.9,                      !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    6.1,                      !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    6.1,                      !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2o6kxAzEzAsBJCKs4u4rtF,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    2TLOEsiHD6dvLMNeeHmuaG,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.1,                      !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    9.1,                      !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    8.9,                      !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    8.9,                      !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    21fOGJ6PT8CP2r90QgpbzS,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    2TLOEsiHD6dvLMNeeHmuaG,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    348J1TtFvFVP0xNHrPJv0C,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    9.1,                      !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    9.1,                      !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0vwr29rh5EwgsIs0DAPocz,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    2TLOEsiHD6dvLMNeeHmuaG,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.1,                      !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    6.1,                      !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    11.9,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    11.9,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0oHZ0mOov7wux9TE7bzsYW,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    2TLOEsiHD6dvLMNeeHmuaG,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1NzqW_gJ59muS6WXpx24G6,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    6.1,                      !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    6.1,                      !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0TCBpoJ4z9Mf6gDIkg3yjL,    !- Name
    Floor,                    !- Surface Type
    BS Ground Floor,          !- Construction Name
    31_dpgFg50D83R9s4Ih5J1,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1f7wGJ7mHESxfcA_9YA9L0,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    31_dpgFg50D83R9s4Ih5J1,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0xgORGIcX4IxNTyxO$4zOy,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    31_dpgFg50D83R9s4Ih5J1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1cMA5pyQ562u1o1YnErQZW,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    5.9,                      !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    5.9,                      !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3_7zIeKkf1zPFFCwNRz_3K,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    31_dpgFg50D83R9s4Ih5J1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0yf1nULU97B9oLnsDDa3EO,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.9,                      !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    2.9,                      !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    309R2hj7n14xZVsnOM84ge,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    31_dpgFg50D83R9s4Ih5J1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    2.9,                      !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    2.9,                      !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2O2qv7tC90YukGdAoNRixj,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    31_dpgFg50D83R9s4Ih5J1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3K6LKmeHbB1OT0mzdCDCgN,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3pUTvLrHvEjvrefuE9YOhn,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    31_dpgFg50D83R9s4Ih5J1,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    5.9,                      !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    5.9,                      !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2K99PkeC563uUavnkmbEFl,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    31_dpgFg50D83R9s4Ih5J1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2WFc0pmzn7ix$iR6Lsp9A6,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1as7auizL9Pgb36BKD86Yj,    !- Name
    Floor,                    !- Surface Type
    BS Ground Floor,          !- Construction Name
    1Eli08nxTA3P4U14jGIrnq,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17.9,                     !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    17.9,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    12.1,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    12.1,                     !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1YIbiko5fCl9RfQINLxZpk,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1Eli08nxTA3P4U14jGIrnq,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1JYNlYReLFhhPG4B1yYVsV,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.1,                     !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    12.1,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    12.1,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    12.1,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2dSsfH7h14XxK$4oGABeE9,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1Eli08nxTA3P4U14jGIrnq,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0ZLg2_pgH2reqeUtlQeHwo,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17.9,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    17.9,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    17.9,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    17.9,                     !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1jasg8iOTAQBGQHlkyxVtI,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    1Eli08nxTA3P4U14jGIrnq,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1RNCO7fC9FCxIOVrVa7MZT,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17.9,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    17.9,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    15.1,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    15.1,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0xQ5nYakX2PhvBd4SCSjNQ,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    1Eli08nxTA3P4U14jGIrnq,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15.1,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    15.1,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    14.9,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    14.9,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1plYPxzgH9Iv7_3Ucp9OEL,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    1Eli08nxTA3P4U14jGIrnq,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1O6bNaTK1EK8lFangajsFx,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.9,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    14.9,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    12.1,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    12.1,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1OZ2jffTT0bwRnUSA24wIp,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    1Eli08nxTA3P4U14jGIrnq,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.1,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    12.1,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    17.9,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    17.9,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    17i4TADXnDTBybTLzEq0Ir,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1Eli08nxTA3P4U14jGIrnq,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1rqbIwWLb5xOF70Rv_qAOw,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17.9,                     !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    17.9,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    12.1,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    12.1,                     !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2jYWDmVXLAZeMV07rzR35e,    !- Name
    Floor,                    !- Surface Type
    BS Ground Floor,          !- Construction Name
    0O7FQYdZD9k9d1wNyDd2k5,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    38$Y2Tis51hBb$X03ZM2ZJ,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0O7FQYdZD9k9d1wNyDd2k5,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1q9FZFL$n5IOLLedjl2PV8,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    0O7FQYdZD9k9d1wNyDd2k5,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    08jsbg0s93zPNqInutkScN,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3QDy2wlLT2yAL9cQSMHXlO,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0O7FQYdZD9k9d1wNyDd2k5,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17.9,                     !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    17.9,                     !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1rqbIwWLb5xOF70Rv_qAOw,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0O7FQYdZD9k9d1wNyDd2k5,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    17i4TADXnDTBybTLzEq0Ir,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.1,                     !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    12.1,                     !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    17.9,                     !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    17.9,                     !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    33ijlp7JT4MgCQxcClO4w_,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0O7FQYdZD9k9d1wNyDd2k5,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    12.1,                     !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    12.1,                     !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1NzqW_gJ59muS6WXpx24G6,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0O7FQYdZD9k9d1wNyDd2k5,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0oHZ0mOov7wux9TE7bzsYW,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.1,                      !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    6.1,                      !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    11.9,                     !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    11.9,                     !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3r3SGabi52lBs3_wrKEh6x,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0O7FQYdZD9k9d1wNyDd2k5,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    6.1,                      !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    6.1,                      !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2WFc0pmzn7ix$iR6Lsp9A6,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0O7FQYdZD9k9d1wNyDd2k5,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2K99PkeC563uUavnkmbEFl,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    5.9,                      !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    5.9,                      !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3i3FsJyM92NRm_wRgNispg,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0O7FQYdZD9k9d1wNyDd2k5,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0xUSAJqo98pxF5oEvoCScr,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.9,                      !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    2.9,                      !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    17ASfFWGj0b837$1PS7FEo,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0O7FQYdZD9k9d1wNyDd2k5,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    2.9,                      !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    2.9,                      !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    05zq5DKrzDbA4M95b9ynzG,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0O7FQYdZD9k9d1wNyDd2k5,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2$$nctqeX8oQGxNwgaSRiF,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0JevBW0Hj8EhsrAhe_z5Ya,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0O7FQYdZD9k9d1wNyDd2k5,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.1,                      !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    6.1,                      !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    5.9,                      !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    5.9,                      !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3CxyoGVYP1u9VbmLGas5bU,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0O7FQYdZD9k9d1wNyDd2k5,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    23GfeUakn0WgtTe2fia27A,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.9,                      !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    8.9,                      !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    6.1,                      !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    6.1,                      !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    09LfDI5g1Env7KH_x9nDPY,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0O7FQYdZD9k9d1wNyDd2k5,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.1,                      !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    9.1,                      !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    8.9,                      !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    8.9,                      !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1FyZDW74z1XP3E4df$WgEl,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0O7FQYdZD9k9d1wNyDd2k5,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3YeY3utG16m9mT6Y_Nqk4d,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    9.1,                      !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    9.1,                      !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0AzKHY$zTDSAaX7Q_m69rO,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0O7FQYdZD9k9d1wNyDd2k5,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.1,                     !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    12.1,                     !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    11.9,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    11.9,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0qbysKc013tvqP8Ur4vM8g,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0O7FQYdZD9k9d1wNyDd2k5,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0M8h86N1D9UQQE0$CQ59vR,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.9,                     !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    14.9,                     !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    12.1,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    12.1,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2SaxeXzZX70vEtCCxZVToL,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0O7FQYdZD9k9d1wNyDd2k5,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15.1,                     !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    15.1,                     !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    14.9,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    14.9,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    19mm2IMv1FlResXLyViIem,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0O7FQYdZD9k9d1wNyDd2k5,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0EJ87wOTP35BvZThWOzqgV,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    15.1,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    15.1,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3vUnFc5sH1Ge0QUB5Vbw2e,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0O7FQYdZD9k9d1wNyDd2k5,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1kWi7XwJDBQ8Z27iv0v3Fh,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0XmxOsvQrFBu9yfd0fFGic,    !- Name
    Floor,                    !- Surface Type
    BS Ground Floor,          !- Construction Name
    3SMNjYFWL2gxvDQ2rVhPQA,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.9,                     !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    23.9,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    18.1,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    18.1,                     !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0ZLg2_pgH2reqeUtlQeHwo,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    3SMNjYFWL2gxvDQ2rVhPQA,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2dSsfH7h14XxK$4oGABeE9,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.1,                     !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    18.1,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    18.1,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    18.1,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1iXwsRqUv78wMZfmdXiUax,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    3SMNjYFWL2gxvDQ2rVhPQA,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    39u$R0MLH9ZgwJcbN0CbbK,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.9,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    23.9,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    23.9,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    23.9,                     !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0QukVzRDTBvODO0K5h42ba,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3SMNjYFWL2gxvDQ2rVhPQA,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    18.1,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    18.1,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    08$$1PnP99KBW4vb9zedIg,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3SMNjYFWL2gxvDQ2rVhPQA,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3EO3PyJC55zRJU6f9R0teW,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2poXIfFrH7ruhd4AnmhOo6,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3SMNjYFWL2gxvDQ2rVhPQA,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.9,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    23.9,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2TWxM9_Mj1l9immVnh4NNE,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    3SMNjYFWL2gxvDQ2rVhPQA,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.1,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    18.1,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    23.9,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    23.9,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3FBUEYy_fCyAytcAfjV_a5,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    3SMNjYFWL2gxvDQ2rVhPQA,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    18.1,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    18.1,                     !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1BduBpZwH2U9Wjpc6fU9xD,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    3SMNjYFWL2gxvDQ2rVhPQA,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3Hq399p5D4RQiMViv14__E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0VczyifDT2jRT$0e4hCO2g,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    3SMNjYFWL2gxvDQ2rVhPQA,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.9,                     !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    23.9,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    05H$r1XQHBE9jANbXqWylT,    !- Name
    Floor,                    !- Surface Type
    BS Ground Floor,          !- Construction Name
    1JAQlCxFX0SxBVdhiu2DKy,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.9,                     !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    29.9,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    24.1,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    24.1,                     !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    39u$R0MLH9ZgwJcbN0CbbK,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1JAQlCxFX0SxBVdhiu2DKy,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1iXwsRqUv78wMZfmdXiUax,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.1,                     !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    24.1,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    24.1,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    24.1,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1hc8uNb7DAjgSRl47prt9J,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    1JAQlCxFX0SxBVdhiu2DKy,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0xdp0DfgDCWxBWO0AoghaT,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.9,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    29.9,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    24.1,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    24.1,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3OPnrIGqr9fuua6hkmBZD4,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    1JAQlCxFX0SxBVdhiu2DKy,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.1,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    24.1,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    29.9,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    29.9,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1UQtUE8qnAjhl_pVXDXcYl,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1JAQlCxFX0SxBVdhiu2DKy,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    01_TENisP3kv4kiTaitycN,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.9,                     !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    29.9,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    24.1,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    24.1,                     !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2OEfl1_kz7FRD2fVhfpoEe,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1JAQlCxFX0SxBVdhiu2DKy,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1oCXUt4rH3SPmmLl2uQs1n,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.9,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    29.9,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    29.9,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    29.9,                     !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2jzmAMCVD7DwZ__xwApBdU,    !- Name
    Floor,                    !- Surface Type
    BS Ground Floor,          !- Construction Name
    0bMSshr0P0nBymhBEuD8s4,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.9,                      !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    2.9,                      !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2_O39Ws75BFwNDNCNEU0iT,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0bMSshr0P0nBymhBEuD8s4,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0RkQH9ydn7fOsdKglyAYsK,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0bMSshr0P0nBymhBEuD8s4,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2lPPLaW6X8vRtF8RUCx5Ls,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.9,                      !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    2.9,                      !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    2.9,                      !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    2.9,                      !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3WauXdcYz7KRUqUMrrcTGk,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    0bMSshr0P0nBymhBEuD8s4,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0AgmlZvJ50Rxwm$qov1Sof,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.9,                      !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    2.9,                      !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0S117Kq3DFkBmyYG7UJ9vi,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0bMSshr0P0nBymhBEuD8s4,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.9,                      !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    2.9,                      !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0xUSAJqo98pxF5oEvoCScr,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0bMSshr0P0nBymhBEuD8s4,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3i3FsJyM92NRm_wRgNispg,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    2.9,                      !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    2.9,                      !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1pxli52JLBbAUlOt0LwraI,    !- Name
    Floor,                    !- Surface Type
    BS Ground Floor,          !- Construction Name
    25JdVWKT55kP2sbeUY127h,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    15.1,                     !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    15.1,                     !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    09SG26UyvEd9Kfq3DAYWLY,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    25JdVWKT55kP2sbeUY127h,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2yINuRacr4Xe9z3uD2ulFO,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15.1,                     !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    15.1,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    15.1,                     !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    15.1,                     !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    31KQpVIBX1KxKP6CNVU0SI,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    25JdVWKT55kP2sbeUY127h,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1_DapwFOn1ZhEAq7l$x4nX,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    15.1,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    15.1,                     !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1gXZ5wLbr6qQ3Reo9yoogz,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    25JdVWKT55kP2sbeUY127h,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    15.1,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    15.1,                     !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0EJ87wOTP35BvZThWOzqgV,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    25JdVWKT55kP2sbeUY127h,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    19mm2IMv1FlResXLyViIem,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15.1,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    15.1,                     !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1$EppNqKT4qfTYOzAY0Bjk,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    25JdVWKT55kP2sbeUY127h,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0lHxTiPGDEw96pDkeaLyBT,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3lxq6mqKnAZfLlDgHIa7Fh,    !- Name
    Floor,                    !- Surface Type
    BS Ground Floor,          !- Construction Name
    1QBUUgTCfDx9FQPMxXgi45,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    41.7,                     !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    41.7,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    30.1,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    30.1,                     !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2gXdS0Xy14YQA8dZzB9lRd,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    1QBUUgTCfDx9FQPMxXgi45,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    41.7,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    41.7,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    41.7,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    41.7,                     !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3jx2u7tcj6$wZcxK8ENf4O,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    1QBUUgTCfDx9FQPMxXgi45,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3hN$p1VqrDAw5iqh7Ms1gt,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    41.7,                     !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    41.7,                     !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    30.1,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    30.1,                     !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2kN8385wz4UQT5gzP_D0$i,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    1QBUUgTCfDx9FQPMxXgi45,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    41.7,                     !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    41.7,                     !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    30.1,                     !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    30.1,                     !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    -0.3,                     !- Vertex 4 Zcoordinate
    32.9,                     !- Vertex 5 Xcoordinate
    6.7,                      !- Vertex 5 Ycoordinate
    -0.3,                     !- Vertex 5 Zcoordinate
    32.9,                     !- Vertex 6 Xcoordinate
    2.3,                      !- Vertex 6 Ycoordinate
    -0.3,                     !- Vertex 6 Zcoordinate
    33.1,                     !- Vertex 7 Xcoordinate
    2.3,                      !- Vertex 7 Ycoordinate
    -0.3,                     !- Vertex 7 Zcoordinate
    33.1,                     !- Vertex 8 Xcoordinate
    6.7,                      !- Vertex 8 Ycoordinate
    -0.3;                     !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2zJ69az4T5pekvpeb7QvyO,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    1QBUUgTCfDx9FQPMxXgi45,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0r93xG93r2dulH5hiozwcP,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    32.9,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    32.9,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    30.1,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    30.1,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2BukI0vIb4wfN540DqR0BC,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    1QBUUgTCfDx9FQPMxXgi45,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    41.7,                     !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    41.7,                     !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    39.1,                     !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    39.1,                     !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3,                     !- Vertex 4 Zcoordinate
    38.9,                     !- Vertex 5 Xcoordinate
    13.7,                     !- Vertex 5 Ycoordinate
    -0.3,                     !- Vertex 5 Zcoordinate
    38.9,                     !- Vertex 6 Xcoordinate
    9.3,                      !- Vertex 6 Ycoordinate
    -0.3,                     !- Vertex 6 Zcoordinate
    36.1,                     !- Vertex 7 Xcoordinate
    9.3,                      !- Vertex 7 Ycoordinate
    -0.3,                     !- Vertex 7 Zcoordinate
    36.1,                     !- Vertex 8 Xcoordinate
    13.7,                     !- Vertex 8 Ycoordinate
    -0.3,                     !- Vertex 8 Zcoordinate
    35.9,                     !- Vertex 9 Xcoordinate
    13.7,                     !- Vertex 9 Ycoordinate
    -0.3,                     !- Vertex 9 Zcoordinate
    35.9,                     !- Vertex 10 Xcoordinate
    9.3,                      !- Vertex 10 Ycoordinate
    -0.3,                     !- Vertex 10 Zcoordinate
    33.1,                     !- Vertex 11 Xcoordinate
    9.3,                      !- Vertex 11 Ycoordinate
    -0.3,                     !- Vertex 11 Zcoordinate
    33.1,                     !- Vertex 12 Xcoordinate
    13.7,                     !- Vertex 12 Ycoordinate
    -0.3,                     !- Vertex 12 Zcoordinate
    32.9,                     !- Vertex 13 Xcoordinate
    13.7,                     !- Vertex 13 Ycoordinate
    -0.3,                     !- Vertex 13 Zcoordinate
    32.9,                     !- Vertex 14 Xcoordinate
    9.3,                      !- Vertex 14 Ycoordinate
    -0.3,                     !- Vertex 14 Zcoordinate
    30.1,                     !- Vertex 15 Xcoordinate
    9.3,                      !- Vertex 15 Ycoordinate
    -0.3,                     !- Vertex 15 Zcoordinate
    30.1,                     !- Vertex 16 Xcoordinate
    9,                        !- Vertex 16 Ycoordinate
    -0.3;                     !- Vertex 16 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0G_sUkfSX5Vem61jt_klyX,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    1QBUUgTCfDx9FQPMxXgi45,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2JazTqyBr9PR1LDHQHucE9,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    32.9,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    32.9,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    30.1,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    30.1,                     !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    30h1_CS2H6xeLRmieCDiUl,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    1QBUUgTCfDx9FQPMxXgi45,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2$rs038R5FBwG4wV_PeiI5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    41.7,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    41.7,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    33.1,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    33.1,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0RfroBDtnEQgexA024DQ_h,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    1QBUUgTCfDx9FQPMxXgi45,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0IX401XOn8$AKNBg0$VrHo,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.9,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    35.9,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    33.1,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    33.1,                     !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2yT0$245nDZh_SO2o_N24v,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    1QBUUgTCfDx9FQPMxXgi45,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2mc4c4DIn5Nuw72QVdGgA7,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    41.7,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    41.7,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    39.1,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    39.1,                     !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0xyCKxFyb4weh8r1m2PeCd,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    1QBUUgTCfDx9FQPMxXgi45,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0LdU9GAM96dwpykGEsF4xM,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    38.9,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    38.9,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    36.1,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    36.1,                     !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2fXhjht4H6OxoEH6v3AnLB,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    1QBUUgTCfDx9FQPMxXgi45,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.1,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    30.1,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    41.7,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    41.7,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0iCsOF0393LguY_LSgOwfJ,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    1QBUUgTCfDx9FQPMxXgi45,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    41.7,                     !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    41.7,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    30.1,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    30.1,                     !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1oCXUt4rH3SPmmLl2uQs1n,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1QBUUgTCfDx9FQPMxXgi45,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2OEfl1_kz7FRD2fVhfpoEe,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.1,                     !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    30.1,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    30.1,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    30.1,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2I9$XQpkv2zOQnORLW$Yqr,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1QBUUgTCfDx9FQPMxXgi45,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.1,                     !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    30.1,                     !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    30.1,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    30.1,                     !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1ZY3WtNp53uu16xakXQ3In,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1QBUUgTCfDx9FQPMxXgi45,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1e98qSQpD0$97uTu1SBk6z,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.1,                     !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    30.1,                     !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    30.1,                     !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    30.1,                     !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2r7cM5psP79vGSKHtenCc1,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1QBUUgTCfDx9FQPMxXgi45,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.1,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    30.1,                     !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    30.1,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    30.1,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    28LeVANcLDnRetBb55Z0ia,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1QBUUgTCfDx9FQPMxXgi45,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2ZNCEQE8jAYB15CgVCvmyz,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.1,                     !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    30.1,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    30.1,                     !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    30.1,                     !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0f5S5pcGD8GhnDv1Ch07WE,    !- Name
    Floor,                    !- Surface Type
    BS Ground Floor,          !- Construction Name
    3JqP_Ir11Brgx$om$Rnu2F,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.9,                     !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    29.9,                     !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    24,                       !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    24,                       !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1smb73xDfDthZyDbJjus1s,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3JqP_Ir11Brgx$om$Rnu2F,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1vAeCnfGzDxRan3bBHl0Un,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.9,                     !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    29.9,                     !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    24,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    24,                       !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    01_TENisP3kv4kiTaitycN,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    3JqP_Ir11Brgx$om$Rnu2F,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1UQtUE8qnAjhl_pVXDXcYl,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.1,                     !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    24.1,                     !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    29.9,                     !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    29.9,                     !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    30pzpYQdHAnAkcMHxUPcei,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    3JqP_Ir11Brgx$om$Rnu2F,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24,                       !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    24,                       !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    24.1,                     !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    24.1,                     !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    04zGlURjv1DwCMAMm2gbsC,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    3JqP_Ir11Brgx$om$Rnu2F,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    171OQZt7jBIx4YALi2toO4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24,                       !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    24,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    24,                       !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    24,                       !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1e98qSQpD0$97uTu1SBk6z,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    3JqP_Ir11Brgx$om$Rnu2F,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1ZY3WtNp53uu16xakXQ3In,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.9,                     !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    29.9,                     !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    29.9,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    29.9,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2XpYf35w1BMRdou3sMdmqW,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    3JqP_Ir11Brgx$om$Rnu2F,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0W$M2vwR51dQX4VWQyPNR5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.9,                     !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    26.9,                     !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    24,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    24,                       !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1QuMuuQ7v7xufkUJ9xp1cl,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    3JqP_Ir11Brgx$om$Rnu2F,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    27.1,                     !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    27.1,                     !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    26.9,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    26.9,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2Q4H7ZJ3bAXQTTwKsnl1oI,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    3JqP_Ir11Brgx$om$Rnu2F,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0nAS4IUzr9bOmRL0q1AZwQ,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.9,                     !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    29.9,                     !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    27.1,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    27.1,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    01oL6l4_r2lu5UGxnqMVWq,    !- Name
    Floor,                    !- Surface Type
    BS Ground Floor,          !- Construction Name
    1QpwAgUvL6YQOngka9MOif,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0xQM8dBIz6ZwAtITzkhLc8,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1QpwAgUvL6YQOngka9MOif,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    06XQhyprX2muIzEv33XidW,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    5.9,                      !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    5.9,                      !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2lPPLaW6X8vRtF8RUCx5Ls,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1QpwAgUvL6YQOngka9MOif,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0RkQH9ydn7fOsdKglyAYsK,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1vY9ejXzfA7uhAbZTikkXG,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    1QpwAgUvL6YQOngka9MOif,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1a2p5N7IP3IRsOWmkpgare,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0KE2PNypb7x9cQ$Qv97C$5,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    1QpwAgUvL6YQOngka9MOif,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2$$nctqeX8oQGxNwgaSRiF,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1QpwAgUvL6YQOngka9MOif,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    05zq5DKrzDbA4M95b9ynzG,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    5.9,                      !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    5.9,                      !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3LBCYMg7bCZgOBqTKsCZ$A,    !- Name
    Floor,                    !- Surface Type
    BS Ground Floor,          !- Construction Name
    0BEBQrnvj57PKngUihb8Ya,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.9,                     !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    14.9,                     !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    12.1,                     !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    12.1,                     !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2yINuRacr4Xe9z3uD2ulFO,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0BEBQrnvj57PKngUihb8Ya,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    09SG26UyvEd9Kfq3DAYWLY,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.9,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    14.9,                     !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    14.9,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    14.9,                     !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1A1tcEjHb8nRQGk_Jo99Dy,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0BEBQrnvj57PKngUihb8Ya,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0cxVDbaWH4Xgq8JyqwAG6F,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.1,                     !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    12.1,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    12.1,                     !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    12.1,                     !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1RO_nJtWTDfR03dOXUXs$j,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    0BEBQrnvj57PKngUihb8Ya,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0d_FoFaKjAKArdMeGnTxxU,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.9,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    14.9,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    12.1,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    12.1,                     !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2WeS2HsHr0m8$kwLG6GH3p,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0BEBQrnvj57PKngUihb8Ya,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.9,                     !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    14.9,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    12.1,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    12.1,                     !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0M8h86N1D9UQQE0$CQ59vR,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0BEBQrnvj57PKngUihb8Ya,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0qbysKc013tvqP8Ur4vM8g,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.1,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    12.1,                     !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    14.9,                     !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    14.9,                     !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2SVALwDXL4BORObUm_WZaH,    !- Name
    Floor,                    !- Surface Type
    BS Ground Floor,          !- Construction Name
    2HoU8iInj1BAlZRBhnxdly,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.9,                     !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    26.9,                     !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    24,                       !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    24,                       !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    00hFjfrdv2xBbxD5c6G4PJ,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    2HoU8iInj1BAlZRBhnxdly,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0q2D5raM93peaZ4_yJq_T8,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.9,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    26.9,                     !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    26.9,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    26.9,                     !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    08Rb32c1f0Xhnbxypqy68d,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    2HoU8iInj1BAlZRBhnxdly,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0RwOQt4ePAkxzIiQXh5zB2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.9,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    26.9,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    24,                       !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    24,                       !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1oBkY98eHD6wapzhgnITKi,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    2HoU8iInj1BAlZRBhnxdly,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.9,                     !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    26.9,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    24,                       !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    24,                       !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3oxchXI811kgXnjGRN36KV,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    2HoU8iInj1BAlZRBhnxdly,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3cy7JcQLLCExusEfFWAOlE,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24,                       !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    24,                       !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    24,                       !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    24,                       !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0W$M2vwR51dQX4VWQyPNR5,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    2HoU8iInj1BAlZRBhnxdly,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2XpYf35w1BMRdou3sMdmqW,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24,                       !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    24,                       !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    26.9,                     !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    26.9,                     !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2Qlbm$SkX9g9wYPdWzm1xH,    !- Name
    Floor,                    !- Surface Type
    BS Ground Floor,          !- Construction Name
    1tdj0j87rAL8P6LdDvUsjQ,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.9,                     !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    29.9,                     !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    27.1,                     !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    27.1,                     !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0q2D5raM93peaZ4_yJq_T8,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1tdj0j87rAL8P6LdDvUsjQ,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    00hFjfrdv2xBbxD5c6G4PJ,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    27.1,                     !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    27.1,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    27.1,                     !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    27.1,                     !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3l877AQQr5MQPW3x1eWEym,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    1tdj0j87rAL8P6LdDvUsjQ,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1lY4ahfWz7xRKiBTNNEwkL,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.9,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    29.9,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    27.1,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    27.1,                     !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0CnQN_wBf1GRgBptF5pwD4,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    1tdj0j87rAL8P6LdDvUsjQ,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.9,                     !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    29.9,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    27.1,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    27.1,                     !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2ZNCEQE8jAYB15CgVCvmyz,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1tdj0j87rAL8P6LdDvUsjQ,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    28LeVANcLDnRetBb55Z0ia,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.9,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    29.9,                     !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    29.9,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    29.9,                     !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0nAS4IUzr9bOmRL0q1AZwQ,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1tdj0j87rAL8P6LdDvUsjQ,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2Q4H7ZJ3bAXQTTwKsnl1oI,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    27.1,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    27.1,                     !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    29.9,                     !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    29.9,                     !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2u0aoWqWr02P5KhZyT4VgA,    !- Name
    Floor,                    !- Surface Type
    BS Ground Floor,          !- Construction Name
    2iRbLjHoT1N8scZ8Imiebs,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.9,                      !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    8.9,                      !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    6.1,                      !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    6.1,                      !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    06XQhyprX2muIzEv33XidW,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    2iRbLjHoT1N8scZ8Imiebs,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0xQM8dBIz6ZwAtITzkhLc8,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.1,                      !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    6.1,                      !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    6.1,                      !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    6.1,                      !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2jw6EXF$96LhZ2APWvhMxe,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    2iRbLjHoT1N8scZ8Imiebs,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1uVPyMte12Cxjk9BbXwsNL,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.9,                      !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    8.9,                      !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    8.9,                      !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    8.9,                      !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3MVihrUb93IQpsVJI9mvaz,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    2iRbLjHoT1N8scZ8Imiebs,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3BjMeOP7HFXAw2Cbiirmi1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.9,                      !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    8.9,                      !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    6.1,                      !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    6.1,                      !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2uLSqxo65ArAvf0Cw90L76,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    2iRbLjHoT1N8scZ8Imiebs,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.9,                      !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    8.9,                      !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    6.1,                      !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    6.1,                      !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    23GfeUakn0WgtTe2fia27A,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    2iRbLjHoT1N8scZ8Imiebs,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3CxyoGVYP1u9VbmLGas5bU,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.1,                      !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    6.1,                      !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    8.9,                      !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    8.9,                      !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2YGEedTeT75BpPaYod4ptK,    !- Name
    Floor,                    !- Surface Type
    BS Ground Floor,          !- Construction Name
    2ZbKl$zgz3QRvlOAlw7qww,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    9.1,                      !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    9.1,                      !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1uVPyMte12Cxjk9BbXwsNL,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    2ZbKl$zgz3QRvlOAlw7qww,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2jw6EXF$96LhZ2APWvhMxe,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.1,                      !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    9.1,                      !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    9.1,                      !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    9.1,                      !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0cxVDbaWH4Xgq8JyqwAG6F,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    2ZbKl$zgz3QRvlOAlw7qww,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1A1tcEjHb8nRQGk_Jo99Dy,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    11.9,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    11.9,                     !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    09lj$c0wrFt96hjY7sAkiQ,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    2ZbKl$zgz3QRvlOAlw7qww,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3Bt110dz91_Bg3do$36Ijd,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    9.1,                      !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    9.1,                      !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0SjHNvMib1JvJJM8fOAwkl,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    2ZbKl$zgz3QRvlOAlw7qww,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    9.1,                      !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    9.1,                      !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3YeY3utG16m9mT6Y_Nqk4d,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    2ZbKl$zgz3QRvlOAlw7qww,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1FyZDW74z1XP3E4df$WgEl,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.1,                      !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    9.1,                      !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    11.9,                     !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    11.9,                     !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0yf1nULU97B9oLnsDDa3EO,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    2$ShtOrYz0XPTGA1H8rO5z,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3_7zIeKkf1zPFFCwNRz_3K,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.9,                      !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    2.9,                      !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3dsknu00r2uxmniBNJ_4kZ,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    2$ShtOrYz0XPTGA1H8rO5z,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    20G3fwaOrACRqJdsEB8dln,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.9,                      !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    2.9,                      !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.9,                      !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.9,                      !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2zcL$wWCf87OsfFFD39Llm,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    2$ShtOrYz0XPTGA1H8rO5z,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3bGYcgL4TAN852f76KvnXn,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.9,                      !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    2.9,                      !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1BuqqWYCr6NOxKe7yUHQpu,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    2$ShtOrYz0XPTGA1H8rO5z,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.9,                      !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.9,                      !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0ENd$Wf7LCV9X_XlySDWTR,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    2$ShtOrYz0XPTGA1H8rO5z,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3Ojc7vFYz2fw2IWE$QsYuq,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    2$ShtOrYz0XPTGA1H8rO5z,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3gVn4ALBT2eOoHfbgVud51,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.9,                      !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    2.9,                      !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    08jsbg0s93zPNqInutkScN,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    26YnHL8MX1E9g1t5f9XqW_,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1q9FZFL$n5IOLLedjl2PV8,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2lG2RtruvE7gWNDFgoAB24,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    26YnHL8MX1E9g1t5f9XqW_,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2IoJORLBj0_AlShZ6Hg64U,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3O1UbQTjHFQxShfVkJJ3y1,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    26YnHL8MX1E9g1t5f9XqW_,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0viNgwaUj0NQLsIfr9bWLC,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1CqNfXepb29A9ar2$QgN7i,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    26YnHL8MX1E9g1t5f9XqW_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.1,                      !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    6.1,                      !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.9,                      !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.9,                      !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0cQA5Scfr92O3ixJ5omixd,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    26YnHL8MX1E9g1t5f9XqW_,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    21wlLLQBfAUgJKhq5NeIgg,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.9,                     !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    14.9,                     !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.1,                      !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.1,                      !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    39UKTZa290HRKgoTQMonHt,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    26YnHL8MX1E9g1t5f9XqW_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15.1,                     !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    15.1,                     !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.9,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.9,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2N3uAcbAX1suuAAlRFRVY4,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    26YnHL8MX1E9g1t5f9XqW_,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3XbwOdl_T5NgZGiRgxAfJj,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    15.1,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    15.1,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2jM20DipLB0Oi12r$q8bXH,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    26YnHL8MX1E9g1t5f9XqW_,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    07Wy2aqUr67wDZCp_1M5ZR,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    26YnHL8MX1E9g1t5f9XqW_,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1x9PZoeyj0Lxq27mafZ4Lj,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2Y28goc910Rxk6N77j_SAc,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    26YnHL8MX1E9g1t5f9XqW_,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0C2fLMGy19BfFIyCY0iGmB,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15.1,                     !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    15.1,                     !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0_$oLkyLX848yi_ubHe2_M,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    26YnHL8MX1E9g1t5f9XqW_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.9,                     !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    14.9,                     !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    15.1,                     !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    15.1,                     !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1L32ugImr6rRQTJRXYJ7_5,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    26YnHL8MX1E9g1t5f9XqW_,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0Eu5zVQtz6TQ0d7BHy8Bmq,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.1,                      !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    9.1,                      !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.9,                     !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.9,                     !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2s6dxRkvv1mxJyy1zmY_0x,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    26YnHL8MX1E9g1t5f9XqW_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.9,                      !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    8.9,                      !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.1,                      !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    9.1,                      !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2cbCe2afbDEQsTdPIW$NtD,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    26YnHL8MX1E9g1t5f9XqW_,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    17TAK9eVb9cfCpGmcTzkdp,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.9,                      !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.9,                      !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2vHacgHH1B2AZW76x8jZ$o,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    26YnHL8MX1E9g1t5f9XqW_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.9,                      !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    2.9,                      !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3gVn4ALBT2eOoHfbgVud51,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    26YnHL8MX1E9g1t5f9XqW_,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3Ojc7vFYz2fw2IWE$QsYuq,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.9,                      !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.9,                      !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3K6LKmeHbB1OT0mzdCDCgN,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    09WsbmJJv6TgaWqeocPstf,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2O2qv7tC90YukGdAoNRixj,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1TDP1J$gf3iAj7kIZbUUdO,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    09WsbmJJv6TgaWqeocPstf,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.1,                      !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    6.1,                      !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.9,                      !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.9,                      !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1wvxqzsXz2$e38gIIf5pf3,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    09WsbmJJv6TgaWqeocPstf,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    07sbEQWM10XPWCPZvC9Z08,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.9,                      !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    8.9,                      !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.1,                      !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.1,                      !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    07CA6WJXD71QJW4A3TkXwa,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    09WsbmJJv6TgaWqeocPstf,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3SKW2Y6RfA8eqy1S5EO8xd,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.9,                      !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    8.9,                      !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.9,                      !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.9,                      !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    20G3fwaOrACRqJdsEB8dln,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    09WsbmJJv6TgaWqeocPstf,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3dsknu00r2uxmniBNJ_4kZ,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3_BzJUZnn1eBTTFDHuoQ0Y,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    09WsbmJJv6TgaWqeocPstf,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1wV0IawHLEwhzQh5A8YX6V,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2iu2Z02cn3MBDGPre0DY4F,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    09WsbmJJv6TgaWqeocPstf,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.1,                      !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    6.1,                      !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    5.9,                      !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    5.9,                      !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2Es6WU_pn9WwZoUqJwJPuQ,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    09WsbmJJv6TgaWqeocPstf,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2RGEBow4z9ugplC0MEtv4K,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.9,                      !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    8.9,                      !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    6.1,                      !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    6.1,                      !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0VcuKubgDD1vyBp_Dk5ljV,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    09WsbmJJv6TgaWqeocPstf,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.9,                      !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.9,                      !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    17TAK9eVb9cfCpGmcTzkdp,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    09WsbmJJv6TgaWqeocPstf,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2cbCe2afbDEQsTdPIW$NtD,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.9,                      !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    8.9,                      !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0AgmlZvJ50Rxwm$qov1Sof,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    24G0B2UenAqgakIuZtbaoK,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3WauXdcYz7KRUqUMrrcTGk,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.9,                      !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    2.9,                      !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3RR$V7W7X0ghsODSKXsdLn,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    24G0B2UenAqgakIuZtbaoK,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.9,                      !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.9,                      !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1a2p5N7IP3IRsOWmkpgare,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    24G0B2UenAqgakIuZtbaoK,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1vY9ejXzfA7uhAbZTikkXG,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1DLt95byz3A9F8ecXNafEa,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    24G0B2UenAqgakIuZtbaoK,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2Y6dLHzvXDlvkbIH63XBUX,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.9,                      !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.9,                      !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2P3OqbHuv4TRSlS68vMenc,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    24G0B2UenAqgakIuZtbaoK,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0oe6K4uhr4qBZDGDI9KJws,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.9,                      !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    2.9,                      !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0ESdjueS98JfvwSvN2qwsU,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    24G0B2UenAqgakIuZtbaoK,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    2.9,                      !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    2.9,                      !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1uVhzygkH7FQ0A1hr1vgBT,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    24G0B2UenAqgakIuZtbaoK,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2023l_pMj0nQCIGFhXpfX_,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    30efIuz_11d8TwyAS9Rsuu,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    24G0B2UenAqgakIuZtbaoK,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0viNgwaUj0NQLsIfr9bWLC,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    24G0B2UenAqgakIuZtbaoK,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3O1UbQTjHFQxShfVkJJ3y1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.9,                      !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.9,                      !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    05_$L0XvP6CRp6DlcdqS6I,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    24G0B2UenAqgakIuZtbaoK,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1RNCO7fC9FCxIOVrVa7MZT,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    1gYSpsiMz07v0rntM8bwQn,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1jasg8iOTAQBGQHlkyxVtI,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17.9,                     !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    17.9,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    15.1,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    15.1,                     !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1KWxs55Xz5HeBH5Q18$B3T,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    1gYSpsiMz07v0rntM8bwQn,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    17.9,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    17.9,                     !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2D0Fd9Imv8FBrZCNF1Byvl,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1gYSpsiMz07v0rntM8bwQn,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3ATF_oMqj7kvosvl68BxTo,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15.1,                     !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    15.1,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    15.1,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    15.1,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3hGjVRX9PEeBPzFizSEHZi,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    1gYSpsiMz07v0rntM8bwQn,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3AaoCv8I9ArPAlWQXsOmsP,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17.9,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    17.9,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    15.1,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    15.1,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3zljay$yHDnB_ht1dDzLYA,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    1gYSpsiMz07v0rntM8bwQn,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    17.9,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    17.9,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1ABZCnuV176f$EE2tc7z7X,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    1gYSpsiMz07v0rntM8bwQn,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15.1,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    15.1,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    06TbwGaq54iOoj$fTLNJxK,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1gYSpsiMz07v0rntM8bwQn,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0P2f8tkj5BbRLKTQGGcweJ,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18,                       !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    18,                       !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18,                       !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18,                       !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0C2fLMGy19BfFIyCY0iGmB,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1gYSpsiMz07v0rntM8bwQn,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
