{
    "Building": {
        "None": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.4,
            "terrain": "Suburbs"
        }
    },
    "BuildingSurface:Detailed": {
        "00K7wZJmH4VvPWk0UTAN8A": {
            "construction_name": "BS Flat Roof",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 6.983,
                    "vertex_z_coordinate": 10.64
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 4.971,
                    "vertex_z_coordinate": 10.34
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 4.971,
                    "vertex_z_coordinate": 10.34
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 6.983,
                    "vertex_z_coordinate": 10.64
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "2C1bLb$nf9YhxSJidm6nxU"
        },
        "00qwJZyqn4gO8Z3YIYwP6O": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 14.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 14.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "2feNlfknz8J8XEHBxJT6K2"
        },
        "0$wtX6uYj85fsrAxUblYcO": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.2,
                    "vertex_y_coordinate": 11.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 22.2,
                    "vertex_y_coordinate": 11.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 11.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 11.7,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "0A54ibYW9Ch8SGezCcKd7E": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2C9Nc36_H15QCMOFAk_8Fg",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 32.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 27.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 27.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1WGjklisD2eerdht85MDWO"
        },
        "0A99kGkzj9OQZjiwmcb8cB": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2h7ypOYoz28fL8QCURVP7Z",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3SrN4J8$P18hlt_KE0C4pC"
        },
        "0A$PtgZzb1XOoayd8q9DL3": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1sDSH5fI9Elu8RoCz_KApb",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "0AEGnMORD2Tfh7dzvGx9oB": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2O7qacu_PD5wTnI5175wZs",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 32.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0V2wFmcrX67xKQfCl69ykF"
        },
        "0AfKSUyqnB$w8RrkIq91tg": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3uKGm8Y1j6MP8s8rUeBsHq",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 8.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3VV6rr95r3NQwIcU9Gvngz"
        },
        "0BNswelEH99QAvVrAcu71B": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 27.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 26.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 26.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0$eKt6z_TF_fKjXoVEG5Cw"
        },
        "0BgOdy4t9BaBnwkiDpFlmq": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 32.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "3sefNQ1Hz6sBA3EwjEo9EL"
        },
        "0CK0LOmTL9KfLXzSVKuqTu": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1xv7zD73zEy8dUy09UEbZc",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2CcPJE7P9DqwoGopk3Hmw6"
        },
        "0CrWZKc7P1O8$x3wZA$dqz": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 11.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 11.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 19.8,
                    "vertex_y_coordinate": 11.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 19.8,
                    "vertex_y_coordinate": 11.7,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "0CtNeMu55FmRtPYB3udHTW": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2eUmiE15bACvylMiZLt3yA",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "14cSmkGQb5Chj6GH5bUPRa"
        },
        "0DCOYYZkP0k9$YdQAp$Xso": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0N4SLX8hT2cAzTyGTV$YlN",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 26.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3BVEinpwb2wxN_2iMr7$yT"
        },
        "0DXpiBna12igMS5KWGDbeJ": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2_vXKOOYDBfeElheu9PFkO",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3BVEinpwb2wxN_2iMr7$yT"
        },
        "0EVg8YYqf9Zg_As7nJiMto": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0nE$vS13TFDeKX7RKKeOno",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "04O33NodL9yQHabg_JHCFB"
        },
        "0EgWldb194x9KCvmciItGL": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2b8gT_ntb9aO0vpOdP7hYD",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 36.1,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 36.1,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1FsfTlNHzDiQydR7cbC3bX"
        },
        "0EpRdU3dX6nQfd8JOmSfDy": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 9.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 8.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 8.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1eB_t_7n5C9h_7XbF74Ynz"
        },
        "0Eqds7vNf8ie9Zp1Zs2Eom": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0bZFn0s2D7jgHWFEvDNess",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 3.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 3.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 3.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2BcXux61X9GujHpev9QRSR"
        },
        "0ErcZ8YffCSxTebhjBn$mz": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0lEZz0Xt94vBQgPj9ON3oS",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 36.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 36.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 38.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 38.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "02$9QxmhzCCgXxhk3q8dTe"
        },
        "0Fa3bY3Y5CNOtND4$o5h8C": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1ja_ShWoX2xhH0tJ0Sw7Za",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 12.975,
                    "vertex_z_coordinate": 9.745
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9.399
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 9.399
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 3.025,
                    "vertex_z_coordinate": 9.745
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 4.971,
                    "vertex_z_coordinate": 10.34
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 6.983,
                    "vertex_z_coordinate": 10.64
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 9.017,
                    "vertex_z_coordinate": 10.64
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 11.029,
                    "vertex_z_coordinate": 10.34
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "0G4FkB9RH62giAqWt5FSQs": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1DR6ACTVf3swQhy7dmster",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2ZkE42_lPD0h98OGo18$cW"
        },
        "0GJBOLev5DKQWJoIKQVCAK": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2FCDQ59PT1yhxNd3AebJKD",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 14.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 14.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 12.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 12.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2feNlfknz8J8XEHBxJT6K2"
        },
        "0GoZbFcIj7m9642CzhiXH7": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1Xzxme0RP1Kxai6av7d0Ok",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 39.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 39.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "00eVuFlSP5VQRrh6IeRyEc"
        },
        "0GqzcM7kP3s84v705CeCHm": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3xaJYdJzL0ogZDXhoNVTEe",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 8.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 6
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2cFybzr4D4dAd4nVF9y94h"
        },
        "0H1HlSiPf308xI9g8w8kWs": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2tFY4zCFvCSgwZZPsrwMK5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 12.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 14.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 14.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3XJ6wpliH8IQ564mxmpli$"
        },
        "0HP9vFmLL81w52xccCVp_T": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 2,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "0HQzoHZhX4HAnmTS09Jc8y": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3HHCmGFyv9AggP5g4eyy2Y",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 3.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2ZkE42_lPD0h98OGo18$cW"
        },
        "0Hf6tyMPX0zu2Ldg7at5SB": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 11.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 22.2,
                    "vertex_y_coordinate": 11.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 22.2,
                    "vertex_y_coordinate": 14.2,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 19.8,
                    "vertex_y_coordinate": 14.2,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 19.8,
                    "vertex_y_coordinate": 11.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 11.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "0HxhZyCr9Ao8qCfEzikWQb": {
            "construction_name": "BS Ground Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 11.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 9.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 9.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1DARex6OvEPhCcPqEfXTu8"
        },
        "0I9FLHbiP3kAq54O5JAgpB": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1RA6XzjYf2ovbYZlzRtKbB",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1SrxcELcXDWBQX9XImvJCe"
        },
        "0IR2DlWbX2jx03AHm_1LaP": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3SL64R4A96FxpffoPanJpW",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 17.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 17.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 17.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 17.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1yt80Db6HAChv7Z5qvEO2S"
        },
        "0IqTAQ9Z5CWf$p0$8NPwvt": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1VZsYosEXEOBwXV4H6g7Tj",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1VbxF3wFzBpQ5rqOcSdEzF"
        },
        "0IvmbdGRH0I8fKgnGmYrrD": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1vCG7Sf_H6muhnz7ASVc$u",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 17.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 17.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 12.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 12.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1Apn7rICf6lRx77Z6hYgwn"
        },
        "0JeiykfY19QRfqZVqeKF1I": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1yEmVgYAj2cvCtV61QuY9s",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2.9,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2.9,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2HnbZBXN52oxusTs3Un5e7"
        },
        "0KUayi5S50Au5$K6JJn0bJ": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0hD4Ur9lz8KQ5YEw6riAt1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 39.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 39.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1FsfTlNHzDiQydR7cbC3bX"
        },
        "0Kb4ufdzb5OxomJ2CBN9xW": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 17.9,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 17.9,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0bbi7jwFX5EgYtOUiXmMPZ"
        },
        "0KldrH91b8TAq94wKTUYU1": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2PDFDTS$LEphgXWyXKqMXt",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 11.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 9.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 9.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2feNlfknz8J8XEHBxJT6K2"
        },
        "0KoxDsHP92sRPipaZr90H0": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 14,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 14,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 15.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 15.7,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "0Kqy2jKIr0MBci2uKwR$ij": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 27.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 27.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "08enjGMu51g8uLhNew1tqP"
        },
        "0L7_iy$er5qxWiiNtZXiWa": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 12.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 11.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 11.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0CM3trCnD9RO1ae6cHaLbY"
        },
        "0LDOEtDV1BeBVs0twi2XUm": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 33.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 33.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0Kht2gt3X4FwYpuImPa9kt"
        },
        "0LfIO9ulX75R2EPCQD_MFs": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "2CcPJE7P9DqwoGopk3Hmw6"
        },
        "0Lgt2yuinC_BHVn8lQrF3G": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2rAnf1z893xQYu1VG_YJLl",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1wwy_gJt53g8xxcPi9efQ_"
        },
        "0LjxafyBT8rRgHDRXPKhAo": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "09FxBnnf1D7AzX4sJIL_22",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0vkI5GuJz5OBjKBJ_EEEPE"
        },
        "0M8ee37HL7vxMwJvx0yKqF": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 3.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "1taLmMq_bBhh1yNbf1VwUT"
        },
        "0MMf2$glf9iQE8ZGXjz$pX": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3SykBU1cr3YATeSt0LJjwz",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2kYMI8pg909xJ2DLSV4VwB"
        },
        "0MY8lTwMX22fdOq8UlsoEa": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "1FsfTlNHzDiQydR7cbC3bX"
        },
        "0N4SLX8hT2cAzTyGTV$YlN": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0DCOYYZkP0k9$YdQAp$Xso",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 26.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 26.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0vkI5GuJz5OBjKBJ_EEEPE"
        },
        "0NFNR7DEj9BRn1zfiMeq1j": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0xDxZYFlnB0fdDI5nS3Av4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "0NK7SJkgb0IPbUIL021ACH": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1Dp4qv$wTFrfFflcmJ_T7k",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.1,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 15.1,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2HnbZBXN52oxusTs3Un5e7"
        },
        "0NZZ6Aqev5pvCs84mcgWal": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1zJUiKkLrCguZt$FBiibP$",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 14.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 14.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0iEZdLIqfD7x3avzU4ffZa"
        },
        "0NdAJhdVXFHABhQGcLq263": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2dN8Y1F3vEywP0peROR2gF",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 14.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 14.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 12.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 12.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0iEZdLIqfD7x3avzU4ffZa"
        },
        "0NvWk4IaH3PvTFGT45g$6G": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 8.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -2.5
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -2.5
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "1geZS0YYb4wwFzlFQ0MzyI"
        },
        "0O31KpbFjD5fWDd$AV9MkP": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 35.9,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 35.9,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 36.1,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 36.1,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1FsfTlNHzDiQydR7cbC3bX"
        },
        "0O56$Chu9F$840VNx$lnao": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1taLmMq_bBhh1yNbf1VwUT"
        },
        "0OV15e7nzE58vAyZQE_xrd": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0$eKt6z_TF_fKjXoVEG5Cw"
        },
        "0OY3COYyzBKxmkgw20BK_C": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3_Ksr60jfECvt9VGlZPxlq",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 17.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 17.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 15.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 15.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1yt80Db6HAChv7Z5qvEO2S"
        },
        "0On9QvOA18lOO60ujOVyCk": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0YoGj838vE3x3IHRWGXV6a",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "20KyyokujFbBKI6SyKStB1"
        },
        "0PbFGyzQL5cweavgi3Eg6A": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3BffMyZ7PF1QwsMk$Ael6u",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 8.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1geZS0YYb4wwFzlFQ0MzyI"
        },
        "0PuhAwbo92wORizDGRYRSj": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1I65AtwlP6jfmBgZunfS9E",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "0Q6updcd9CpudHbsbD2XV4": {
            "construction_name": "BS Ground Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 8.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1geZS0YYb4wwFzlFQ0MzyI"
        },
        "0QA7pmtf1C$hBHMtUt_Kxh": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "24p$JA3Z53b9wmSzFlAzd9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 3.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 3.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 3.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2ZkE42_lPD0h98OGo18$cW"
        },
        "0QAZddqAr4Se8pgktVaFi4": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -2.5
                },
                {
                    "vertex_x_coordinate": 26.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0vkI5GuJz5OBjKBJ_EEEPE"
        },
        "0R2iZm8svD1garcw7FBxGz": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2kTU$63BL6Exbb4k57ML6G",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 24.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 24.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1jZzPXvwz9nQeJnE6mVozX"
        },
        "0R8ZeqKqbA79uumY_SApWk": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "16TnYIlxn7vBHWifQBYt1Y",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 32.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "20KyyokujFbBKI6SyKStB1"
        },
        "0RGJc0jsbF8wxXlnnNB8YF": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 32.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "37yxDMh$P3UPqfAuQfpNto"
        },
        "0SdXwLLxT5T8CYOdRJ63Wn": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 15.7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 15.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 15.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 15.7,
                    "vertex_z_coordinate": 6
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "0SjrjjiIf38uc6OGDS8c2p": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1z37NPQpH95vUxqe1ZuzBS",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 36.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 36.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 36.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 36.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1wsY5_9THDO8veB2wP2Jbh"
        },
        "0T0ZDvjMv1iA$xZN7tVHJK": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "2HnbZBXN52oxusTs3Un5e7"
        },
        "0T79BR_Bz7IR5l1a8xMHS$": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9.256
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9.256
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "3VV6rr95r3NQwIcU9Gvngz"
        },
        "0TQ2Hpc1j1dhCATcgvKumW": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 14,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 14,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "0TfUlmGwXBMAHhSLeFQiIV": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 19.8,
                    "vertex_y_coordinate": 14.2,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 19.8,
                    "vertex_y_coordinate": 14.2,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 22.2,
                    "vertex_y_coordinate": 14.2,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 22.2,
                    "vertex_y_coordinate": 14.2,
                    "vertex_z_coordinate": 6
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "0TsThMHq136wlTZ3P31yoS": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9.256
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9.256
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "2C1bLb$nf9YhxSJidm6nxU"
        },
        "0TwFnk$TT57QW7AFVy7e0B": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 19.8,
                    "vertex_y_coordinate": 14.2,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 19.8,
                    "vertex_y_coordinate": 14.2,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 22.2,
                    "vertex_y_coordinate": 14.2,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 22.2,
                    "vertex_y_coordinate": 14.2,
                    "vertex_z_coordinate": 9
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "0Ty3krN2vDtwb45MDeGaoU": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 14,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 14,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "0V4bG$L1j9FevlqWClqHcg": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1WGjklisD2eerdht85MDWO"
        },
        "0V44ZeJxT3W8cPYZP6T7PI": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2O7eg_uUjDOhyKfSOKPRxr",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 11.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 11.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 11.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2bvpk6mWv0YP4RAPnXAmYI"
        },
        "0V85Yknvz89hT3EALaMm2q": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2nPTZAB0f0bOFabBW1U2Rr",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 17.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 17.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 12.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 12.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1yt80Db6HAChv7Z5qvEO2S"
        },
        "0V$RUHhlf3egQ_ZHKyXk3D": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "20KyyokujFbBKI6SyKStB1"
        },
        "0WAYmmtJL9xebeFLM_lpGb": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 15.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 14.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 14.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1SrxcELcXDWBQX9XImvJCe"
        },
        "0WOOaQ8kr96QDksYzq0EpM": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3CatAYy9v7cumAE89_a6AN",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 15.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 15.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3RaYI3pSP41vsbJmfPmo2G"
        },
        "0WdluLkr19zw2NT7pbFcy8": {
            "construction_name": "BS Flat Roof",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 11.029,
                    "vertex_z_coordinate": 10.34
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 12.975,
                    "vertex_z_coordinate": 9.745
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 12.975,
                    "vertex_z_coordinate": 9.745
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 11.029,
                    "vertex_z_coordinate": 10.34
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "2C1bLb$nf9YhxSJidm6nxU"
        },
        "0Wo1KKNHXDHhCyULQlwKKw": {
            "construction_name": "BS Flat Roof",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 14.693,
                    "vertex_z_coordinate": 10.756
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 15.7,
                    "vertex_z_coordinate": 10.334
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 15.7,
                    "vertex_z_coordinate": 10.334
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 14.693,
                    "vertex_z_coordinate": 10.756
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "0XtDJDde58dh5klhtdSl8L": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "13zjgao9r459Yw0_1R46HH",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 15.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 15.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 15.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1k5_3JFdrB9Pf8UrlV5mtM"
        },
        "0Xw3EjUgfBBfUdAjHDRmTQ": {
            "construction_name": "BS Flat Roof",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 9.017,
                    "vertex_z_coordinate": 10.64
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 11.029,
                    "vertex_z_coordinate": 10.34
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 11.029,
                    "vertex_z_coordinate": 10.34
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 9.017,
                    "vertex_z_coordinate": 10.64
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "2C1bLb$nf9YhxSJidm6nxU"
        },
        "0YoGj838vE3x3IHRWGXV6a": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0On9QvOA18lOO60ujOVyCk",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1MLwkLvfL5rQNqNx2_g1zk"
        },
        "0YskdAW0P5Ie0WQXG9ojjP": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.9,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 32.9,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 33.1,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 33.1,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "00eVuFlSP5VQRrh6IeRyEc"
        },
        "0ZSO30hCTDcvy8h$LlxHfi": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 27.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 26.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 26.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3BVEinpwb2wxN_2iMr7$yT"
        },
        "0Z_v0WpmH67QYo6U0$RcRD": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "12IISyoCDB8g1KjKkxV86j",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 3.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 3.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3VV6rr95r3NQwIcU9Gvngz"
        },
        "0Zfj_7xZj1NRl_gJOJCxIe": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1JC2ud7Qf3_QZipx5CB8cf",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 32.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "00eVuFlSP5VQRrh6IeRyEc"
        },
        "0ZrJvjBbL2Cxje91io7z4Z": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1x9wrp9cr3DuP26Yqw10dF",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 38.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 36.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 36.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3vJPg8U8f2fBFwYCxBT9in"
        },
        "0ZrLVgSYHDExDtat76Xhi1": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 26.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -2.5
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -2.5
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0vkI5GuJz5OBjKBJ_EEEPE"
        },
        "0_Z0_EpQbDP994FyicYI6U": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2_26aEu392hfDaOQZ68pBK",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 32.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0V2wFmcrX67xKQfCl69ykF"
        },
        "0_pG4EgDj71hf$xUAb$Fd3": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3ggxhXWST7Ggw6M6NRgMyK",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 8.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 8.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1geZS0YYb4wwFzlFQ0MzyI"
        },
        "0_r4hUBDH5AOV3u3BJc68w": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0i_vPGOpzEW9BXMBiXtPu3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 9.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 9.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 9.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2bvpk6mWv0YP4RAPnXAmYI"
        },
        "0aKDuy1zb9J9c63tJD9EQR": {
            "construction_name": "BS Flat Roof",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 3.025,
                    "vertex_z_coordinate": 9.745
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 9.399
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 9.399
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 3.025,
                    "vertex_z_coordinate": 9.745
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "3VV6rr95r3NQwIcU9Gvngz"
        },
        "0aXz3GzZj9HPgIlmIHD1LH": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3ax7b$2gb9$A4PT7PJzeHE",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 38.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 38.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 38.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "02$9QxmhzCCgXxhk3q8dTe"
        },
        "0bLdF$lYX1fgFrvsGmpUap": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "07_F9duyb7jBNWlI07tVRP",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 33.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 33.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 33.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 33.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3VG_VaTqzBoOJol37bGgmR"
        },
        "0bND$THNf8IOC8RecxjH$W": {
            "construction_name": "BS Ground Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 3.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 3.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2yi1NWyxL7Mec1AYJoPy6X"
        },
        "0bQsBlfvf0yRLUBI0kMuAf": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 27.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 26.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 26.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3SrN4J8$P18hlt_KE0C4pC"
        },
        "0bZFn0s2D7jgHWFEvDNess": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0Eqds7vNf8ie9Zp1Zs2Eom",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 2.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 2.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 2.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2Kz40Uxz99fwCIJJmglieI"
        },
        "0beYMt0AT3txFhE$LTY$UA": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 39.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 39.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "3pQ$Lla7T5pR$Q74pIih7H"
        },
        "0c6Lgqh_fClfovwVN7r2iO": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 19.8,
                    "vertex_y_coordinate": 11.7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 19.8,
                    "vertex_y_coordinate": 11.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 19.8,
                    "vertex_y_coordinate": 14.2,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 19.8,
                    "vertex_y_coordinate": 14.2,
                    "vertex_z_coordinate": 6
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "0cCRzje5DEZxhIrJzF0Jkc": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 14,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 14,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 15.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 15.7,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "0ccfJaLkzAauLdDSWz1lhj": {
            "construction_name": "BS Flat Roof",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 11.029,
                    "vertex_z_coordinate": 10.34
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 12.975,
                    "vertex_z_coordinate": 9.745
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 12.975,
                    "vertex_z_coordinate": 9.745
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 11.029,
                    "vertex_z_coordinate": 10.34
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "3VV6rr95r3NQwIcU9Gvngz"
        },
        "0d3nZSr7vALvikpsDS9Xj3": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 39.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 38.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 38.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "00eVuFlSP5VQRrh6IeRyEc"
        },
        "0d_fyaZ8H0dxoR26TmIYiw": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 15.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "2B7cRcVj51Qv4C6__R44xu"
        },
        "0dgR_ctTf4Q8usUOSsdVc8": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3qYun4tEj5S92l3eNOF71p",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 27.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 27.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1FsfTlNHzDiQydR7cbC3bX"
        },
        "0dmzmODhH8x9DXy0OGzP6n": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0tdEGmPvf958$DDXkElK9n",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 32.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1WGjklisD2eerdht85MDWO"
        },
        "0dryiKJAfBA9NXjsic5lo5": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 11.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 11.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "1jkMl6PLf94hN1SvfPW9Iv"
        },
        "0du8GJPvD7bAfrTDU_skqd": {
            "construction_name": "BS Ground Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 14.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 14.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 12.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 12.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3XJ6wpliH8IQ564mxmpli$"
        },
        "0eVqWaDfj92fuvQWFni18Y": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1Fb8LCOWz6dgCcdA6N4_eg",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 27.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 27.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 6
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "04O33NodL9yQHabg_JHCFB"
        },
        "0ekV6tf_52RxhkwQiLZZP_": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0omOfTthr0dOMnwAfH4hXX",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 14.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 14.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2feNlfknz8J8XEHBxJT6K2"
        },
        "0f5GX3JBb4TBXNQjXBOLmQ": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "19hSZeEub7_e5xX2Cm3kq6",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 35.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 35.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 33.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 33.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3b4ad9i$z8Ffh00s_avotU"
        },
        "0fN3whxkX3AB9fu_qMNAol": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "35rAEGVZfD6A5Lgu5NwzSd",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 36.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 36.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 36.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 36.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "21Xb5cb$P51xr_mPRJf26h"
        },
        "0fN4KFy4zCphQd7NzP$iTV": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3saKB$3FH3rgv7taPcS8C$",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 23.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 23.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 23.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3VVdcigTL3MOOIk0dUC32B"
        },
        "0fNLIx9Pn9iP8j7LuOnNEQ": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1NvDaSXIPFrfncFrJTQ53L",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "0f_2AeqmrFORaa7qQMEwwe": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1FU0CmDkz7XOQpSiIHuQiK",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 11.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 9.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 9.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0CM3trCnD9RO1ae6cHaLbY"
        },
        "0fcZFURwv61fpl7xX15TkA": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 15.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 15.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 15.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 15.7,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "0fdrGL_6r0TuQuNz$lUNNR": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3Bfj6RRITDoOLVPLMZKhQz",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 36.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 36.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 9
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2C1bLb$nf9YhxSJidm6nxU"
        },
        "0fzJsAchT7YBMTwS$$LlUy": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 23.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1sKK5eIVD4wRsWgd2sPWuY"
        },
        "0g8dBXwu11cfYkuqFgLUTv": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3ZLVvUUCv9hf58e1EEi1Kt",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1taLmMq_bBhh1yNbf1VwUT"
        },
        "0g$teeYor5UevwhrdurX86": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2UzrAnJDj90BjjBb_Yyiu4",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 2.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3VV6rr95r3NQwIcU9Gvngz"
        },
        "0gCkutNKbElP3UpqalOHUY": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1l2ZQ38D989A5gO1VvO2oe",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3SrN4J8$P18hlt_KE0C4pC"
        },
        "0gWPGP0h5AAvBmTTW_mDKN": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1RxC5H$Er8OOohEQaXNpsT",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0bbi7jwFX5EgYtOUiXmMPZ"
        },
        "0geAgiATDFr8aLdA11_FAZ": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 14,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 14,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 11.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 11.7,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "0gi1CNuEH3tu$Y7ZnydNbB": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.2,
                    "vertex_y_coordinate": 14.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 22.2,
                    "vertex_y_coordinate": 11.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 11.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 11.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 19.8,
                    "vertex_y_coordinate": 11.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 19.8,
                    "vertex_y_coordinate": 14.2,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "0h5w1YrNH3WRO5HJ9nU1H$": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "20jBqNLXjClOb81B3Blkm0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3mYBtM3XHDY8zwb9bg3mId"
        },
        "0hD4Ur9lz8KQ5YEw6riAt1": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0KUayi5S50Au5$K6JJn0bJ",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 39.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1ekdjNgjPBSx9xCftRqDMb"
        },
        "0hJHM9rqPB0xF84agJuiPu": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 9.399
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 9.256
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 9.256
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 9.399
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2C1bLb$nf9YhxSJidm6nxU"
        },
        "0hwvLXvlj6KhpR7fyACUEc": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 39.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 38.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 38.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3SrN4J8$P18hlt_KE0C4pC"
        },
        "0iEcc34ofCVQPp2d9_1xoF": {
            "construction_name": "BS Flat Roof",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 5.544,
                    "vertex_z_coordinate": 11.363
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 7.841,
                    "vertex_z_coordinate": 11.669
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 7.841,
                    "vertex_z_coordinate": 11.669
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 5.544,
                    "vertex_z_coordinate": 11.363
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "0iOLMhLQ94HfiLviKAcKv3": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0yApTco_L4$uZ4UROARpUu",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 36.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 36.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3b4ad9i$z8Ffh00s_avotU"
        },
        "0iWGJgn_H43gqOo_4SjrFY": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0bbi7jwFX5EgYtOUiXmMPZ"
        },
        "0i_vPGOpzEW9BXMBiXtPu3": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0_r4hUBDH5AOV3u3BJc68w",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 8.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 8.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 8.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2cFybzr4D4dAd4nVF9y94h"
        },
        "0iqvAjmi17wgnrcH30QRx$": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 15.7,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 15.7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 15.7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 15.7,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "0jWm3h9PbAXOxDTG0XH5RS": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 18.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 23.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 23.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "1sKK5eIVD4wRsWgd2sPWuY"
        },
        "0jeWL1qSr3nR0ibxf7lf6N": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 33.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 33.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 32.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 32.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1FsfTlNHzDiQydR7cbC3bX"
        },
        "0joXhaOBH7fQY1EplV2jMx": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1cqMwENpf7ZRgu1Qbhz8v1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "0k1d2YPa5F5RMh9zBEjkzY": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 15.7,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 15.7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 14,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 14,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "0kZJN995z7deEl9sS0wC8h": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2o7MMFjUT10O$Qc4i1Oy1D",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 35.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 35.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 33.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 33.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1FsfTlNHzDiQydR7cbC3bX"
        },
        "0kmzgV0F1AyulAnxZnyUY_": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 26.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "1QSBlSGG9CGP76GbGKSJ8g"
        },
        "0lCQ5M7Cz9gxraxFm31m0g": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 14,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 14,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "0lEZz0Xt94vBQgPj9ON3oS": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0ErcZ8YffCSxTebhjBn$mz",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 38.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 36.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 36.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1FsfTlNHzDiQydR7cbC3bX"
        },
        "0lbXCt_Av2Ne1BijiGpQda": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2XmWbZ2q95TwBmPkXU4bQx",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 27.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 27.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 6
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1M617TAlX5t8jXjdcEmsKg"
        },
        "0lheU8Q1v7eOObWJvjI1CU": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 2.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -2.5
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -2.5
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0F59hQBJ91Jf8BC2hDiJOU"
        },
        "0lz0sVwdz3bfA0adR$FxgG": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2ew2pZQErCnBOJ9Z5tlVll",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "20KyyokujFbBKI6SyKStB1"
        },
        "0m8EtwRaLFQxhORapXmX$Q": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "31prIoAQb5tOKrgYqqlaBB",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 2.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0CM3trCnD9RO1ae6cHaLbY"
        },
        "0mavWbQbL3DBGpd_dVWNzu": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "02sJBel7vFS85ueAo$Oe57",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 35.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 35.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 33.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 33.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3SrN4J8$P18hlt_KE0C4pC"
        },
        "0mdD6cof93bghHHiMygbe7": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1L6G3CJXnA3gr9MV9DtdKB",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 9.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 9.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 9.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1DARex6OvEPhCcPqEfXTu8"
        },
        "0muDkgEdjCFPMoSp9xfgPh": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2EMMhiLrT3PvbANefCRhAx",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 8.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 8.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2hrD2BYybCUu_MDTUP8pf_"
        },
        "0mzQvO$jrDSOwKqSOfSsnB": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2KfVNnFxzB5hAacVKVHrMW",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 26.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "00eVuFlSP5VQRrh6IeRyEc"
        },
        "0nBCnEbwj5dgc12YItJY6i": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3eZuxOtGj4GAF52XYgbNY5",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 11.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 9.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 9.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3mYBtM3XHDY8zwb9bg3mId"
        },
        "0nE$vS13TFDeKX7RKKeOno": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0EVg8YYqf9Zg_As7nJiMto",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "37yxDMh$P3UPqfAuQfpNto"
        },
        "0nISTnnMb4TPbtHwccXKDj": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2CiljW6Mj9sBJih1AoPTK5",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 2.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0F59hQBJ91Jf8BC2hDiJOU"
        },
        "0nPOZSiU5FTh2Ep7A1QlkB": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -2.5
                },
                {
                    "vertex_x_coordinate": 3.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -2.5
                },
                {
                    "vertex_x_coordinate": 3.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "2yi1NWyxL7Mec1AYJoPy6X"
        },
        "0o1WQg1mD70uRFS1omAuV4": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "00eVuFlSP5VQRrh6IeRyEc"
        },
        "0o4FLUNj5ChuHJYRVRngEp": {
            "construction_name": "BS Flat Roof",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 6.983,
                    "vertex_z_coordinate": 10.64
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 9.017,
                    "vertex_z_coordinate": 10.64
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9.017,
                    "vertex_z_coordinate": 10.64
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 6.983,
                    "vertex_z_coordinate": 10.64
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "3VV6rr95r3NQwIcU9Gvngz"
        },
        "0oBI3VCsHCeuA9p99QSun3": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3dCcwaNgXDdPhl84YWwAqW",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 3.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 3.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2ZkE42_lPD0h98OGo18$cW"
        },
        "0oZe7WuynCGuz1TuvtiIEm": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 12.975,
                    "vertex_z_coordinate": 9.745
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9.399
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 9.399
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 3.025,
                    "vertex_z_coordinate": 9.745
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 4.971,
                    "vertex_z_coordinate": 10.34
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 6.983,
                    "vertex_z_coordinate": 10.64
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9.017,
                    "vertex_z_coordinate": 10.64
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 11.029,
                    "vertex_z_coordinate": 10.34
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "3VV6rr95r3NQwIcU9Gvngz"
        },
        "0okn_8Se938x98ujxj7F5g": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2j7ZPVcZz7V8RvHVyMIqq_",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 35.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 35.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2Y2jAOw7X9Xf_B4gscapbK"
        },
        "0omOfTthr0dOMnwAfH4hXX": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0ekV6tf_52RxhkwQiLZZP_",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 14.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 14.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2HnbZBXN52oxusTs3Un5e7"
        },
        "0pRsnesD5BZumm9$r1q87O": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 35.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 35.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 33.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 33.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "3VG_VaTqzBoOJol37bGgmR"
        },
        "0pYhtVfx1D0vf1jchAMPb7": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 15.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 15.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "3RaYI3pSP41vsbJmfPmo2G"
        },
        "0pfwqkF_TF4Bq8yTvfCkD2": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2BXukqhAv58gB_0DgnrGug",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 2.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1wwy_gJt53g8xxcPi9efQ_"
        },
        "0pvFn__z97NBCko2JHMBRZ": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "38ZVWBygX2HvXQJD_UiNmP",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 2.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0v2mq_BpX9j9p4qwRH5aap"
        },
        "0q3E2JckD82vSt8s6yMyP6": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "1wwy_gJt53g8xxcPi9efQ_"
        },
        "0qFbfgjlv4tA6CTam$4906": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2KHCo_gWHEageWTLVg0oQj",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 32.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 32.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "37yxDMh$P3UPqfAuQfpNto"
        },
        "0qhDFdTF125f5kyE62f6KL": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1tfgLQWkTDigl8$tm3zo2c",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 14.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 14.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 14.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 14.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1swo1qVtbAKPm4o0W5iaak"
        },
        "0qkkzLPnT6vhELfZ1L$Vgd": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2pwhZzMrn4QxzwRCLOh3qO",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 39.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 39.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0s3m9PuAP5ruR$qwRFe$ws"
        },
        "0qqhO14aHByQ7Ksh2fxBrK": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.2,
                    "vertex_y_coordinate": 14.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 22.2,
                    "vertex_y_coordinate": 14.2,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 22.2,
                    "vertex_y_coordinate": 11.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 22.2,
                    "vertex_y_coordinate": 11.7,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "0r9D3A_F12Hf0pMSCndBFP": {
            "construction_name": "BS Ground Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 24.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 24.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": -3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1jZzPXvwz9nQeJnE6mVozX"
        },
        "0rNMrcx0v26gjMXbXSOwhJ": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2cyCd1bnz6TOYxv7qgIyk4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3TWbARHE9CoOjg0OeaZD8P"
        },
        "0rgMnaeED8iPi$q6yBbiu7": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0CM3trCnD9RO1ae6cHaLbY"
        },
        "0rkoMzocbEa8bHcd0GtKZV": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 12.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 11.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 11.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1SrxcELcXDWBQX9XImvJCe"
        },
        "0rrZFkj8T1ZRLkFGd9aoe5": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2wtsqENUT6VwIK7mFAfsfZ",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 11.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 9.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 9.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1SrxcELcXDWBQX9XImvJCe"
        },
        "0rxASF7Cf14ujJ3ChsnZbZ": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 15.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 15.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 14,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 14,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "0s5W4VMQr1UhBh2AMxBPzf": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2bxUk2Hs9E3RVYmlxSqQH9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "0t0aqQxX5Fkuoy62FESX2e": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 33.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 33.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "3b4ad9i$z8Ffh00s_avotU"
        },
        "0t$8PvZYD13fSPCXYGs0By": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "345$JCfbHDMuKhCt8KxPhz",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 14.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 14.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 14.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 14.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "373u1CPB1CvA4rwrsNTz0k"
        },
        "0tXRMdByb6SOs$ChPrzT0G": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1mdHm0ybL2nudgPc3ds1bo",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 33.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 33.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3b4ad9i$z8Ffh00s_avotU"
        },
        "0tdEGmPvf958$DDXkElK9n": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0dmzmODhH8x9DXy0OGzP6n",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 32.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 6
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2Y2jAOw7X9Xf_B4gscapbK"
        },
        "0u6demyyTBpQuBR3523Tkg": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.2,
                    "vertex_y_coordinate": 14.2,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 22.2,
                    "vertex_y_coordinate": 11.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 11.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 11.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 19.8,
                    "vertex_y_coordinate": 11.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 19.8,
                    "vertex_y_coordinate": 14.2,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "0u$qyaJFnEtw0zk0$vHpPx": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 11.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 11.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 14,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 14,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "0uREDUE$L4H99RKf9qvtZz": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 14.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 14.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -2.5
                },
                {
                    "vertex_x_coordinate": 12.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -2.5
                },
                {
                    "vertex_x_coordinate": 12.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "3XJ6wpliH8IQ564mxmpli$"
        },
        "0vH54RdPb5HAj1uIQHa9Zy": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 23.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3VVdcigTL3MOOIk0dUC32B"
        },
        "0vaQ11mYL44hUCMbLc909f": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "0wN5EWj61D0h33Y1RPFdfn": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 26.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "2ZA9Zu2EfCDRHYeBd_iRey"
        },
        "0wQPLRWDn7lwy1VpTzot2s": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "0wd2jCMRTFvf1LjhFvphys": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3eH0dYs5LBOwb0nhYg5AuR",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 26.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 26.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 26.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0vkI5GuJz5OBjKBJ_EEEPE"
        },
        "0wp1wglbL7VxvIJfWz4SIk": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3FvrEITJ10Dg0FrIMqhnrO",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 2.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 2.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0F59hQBJ91Jf8BC2hDiJOU"
        },
        "0wvmRekz1AGBXCmEj$Xkg_": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1SrxcELcXDWBQX9XImvJCe"
        },
        "0x1NL5g5LC3whnoVzZmnPb": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 15.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 15.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 15.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 15.7,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "0xDxZYFlnB0fdDI5nS3Av4": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0NFNR7DEj9BRn1zfiMeq1j",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1FsfTlNHzDiQydR7cbC3bX"
        },
        "0xNdjfD3j1EhD7DUv3Q2Dz": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.2,
                    "vertex_y_coordinate": 14.2,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 22.2,
                    "vertex_y_coordinate": 11.7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 11.7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 11.7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 19.8,
                    "vertex_y_coordinate": 11.7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 19.8,
                    "vertex_y_coordinate": 14.2,
                    "vertex_z_coordinate": 6
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "0y1sgFGnjFO8LDRAOBo3X4": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1YbCh2Wv1CPg1aGRqR_MSv",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 38.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 36.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 36.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2C1bLb$nf9YhxSJidm6nxU"
        },
        "0y3DL8wM9ANPutsxf1WcpL": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "39NOnvvLP4AOSOMs0OTPxJ",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 27.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 27.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "08enjGMu51g8uLhNew1tqP"
        },
        "0yAo4Be59BfQX8fD$RXjSt": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "33D9n37Fv3Dw93l$55l$4n",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 9.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 11.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 11.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2bvpk6mWv0YP4RAPnXAmYI"
        },
        "0yApTco_L4$uZ4UROARpUu": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0iOLMhLQ94HfiLviKAcKv3",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 36.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 36.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 6
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1wsY5_9THDO8veB2wP2Jbh"
        },
        "0yIVhGrN94Me8cpdW3rJTq": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2tysEtvWHDNPwe7S16bQqA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "14cSmkGQb5Chj6GH5bUPRa"
        },
        "0z2BXZ_k53XvQZgZRQbNrh": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 27.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 26.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 26.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 6
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1M617TAlX5t8jXjdcEmsKg"
        },
        "0zPlsqcHL3phUr46geENbN": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3KzD5Uyj98mR1n1VfOHhOn",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 33.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 33.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3b4ad9i$z8Ffh00s_avotU"
        },
        "01C$RtQ9jA0xqc4Y5sMRbz": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3bP8CCqFz0RQ6pHP7m0s03",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 38.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 36.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 36.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "21Xb5cb$P51xr_mPRJf26h"
        },
        "01OVFuYRn9V84UrgXd3ffX": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 2.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "2Kz40Uxz99fwCIJJmglieI"
        },
        "01_laVuKfE1eN8SA2a41bF": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "06jUUYg3b9HQPjiJ$6wg3A",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 3.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 3.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1SrxcELcXDWBQX9XImvJCe"
        },
        "01h$f82kb5L8NjEvt9D53K": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3bUl3UlvzF8wdHQDmc8fLt",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1geZS0YYb4wwFzlFQ0MzyI"
        },
        "01iZolgur7CBBze8LgRKlk": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3JrvWz9wD64vWcIBTz7ocx",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 12.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 12.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 12.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1yt80Db6HAChv7Z5qvEO2S"
        },
        "01jJtwLWXBYOQF1lcgKFQJ": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 2,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "01rWex_tL4JOMNm7byLckF": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1Y9QxgUY53HuwzObPAmea_",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "01w7Rt61P36BsHClovHJ6J": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3EPRnPiS58SfGhQSCPQw8J",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 11.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 11.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 11.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3q6cv1ZnfC4ADBvxxftK1C"
        },
        "1$L3nZPk539w39P78FqD$0": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "04gS_ogQ9A8fDvSrohQoaw",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 2.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1$Dh8aV355pviG2jQK4IhC"
        },
        "1$UvHPU$b0VhSbECQsnFKF": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1xIF$F$1LFv9qFNaLnv$7F",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 3.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 3.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1VbxF3wFzBpQ5rqOcSdEzF"
        },
        "1AEbdXd893oP_LJURLEU17": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.9,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 32.9,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 33.1,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 33.1,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3SrN4J8$P18hlt_KE0C4pC"
        },
        "1AozaB58X66hU5f9Ymodug": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 3.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 2.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 2.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1$Dh8aV355pviG2jQK4IhC"
        },
        "1BMzZ4idn10PPj08xfdzpj": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 15.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 15.7,
                    "vertex_z_coordinate": -0.15
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 15.7,
                    "vertex_z_coordinate": -0.15
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 15.7,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "1BQ0i_9618zQsbXqw25Dt$": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 18.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 18.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1sKK5eIVD4wRsWgd2sPWuY"
        },
        "1BT__2uk97xxYgXHlXoeDr": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 11.026
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9.82
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 14,
                    "vertex_z_coordinate": 9.677
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 14,
                    "vertex_z_coordinate": 10.944
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "1BXHYvaJr60RyvN7uYFF5t": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1r69AheMrDt9IAfgxKwElC",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1k5_3JFdrB9Pf8UrlV5mtM"
        },
        "1Bc1ZugGPFRfS1vrtHRiAw": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1Df7YHFzv4D8l7XlpXsM_7",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1VbxF3wFzBpQ5rqOcSdEzF"
        },
        "1BgNPGoA95ZQpSyShxoMpL": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 15.7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 15.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 14,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 14,
                    "vertex_z_coordinate": 6
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "1C7bgEnYXCBANlLwdzObpw": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1wOOQQ1rf6ph$mEaMO7whF",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2B7cRcVj51Qv4C6__R44xu"
        },
        "1C$kqwDyD7$ukUFU4rY6U9": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1xWJNptPj5lxoZL0Nni86U",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 26.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0vkI5GuJz5OBjKBJ_EEEPE"
        },
        "1CKHsP__5EGfRrBJTWdcaZ": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 32.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0V2wFmcrX67xKQfCl69ykF"
        },
        "1CV8IlYO11aAQtj449DBbc": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 3.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0CM3trCnD9RO1ae6cHaLbY"
        },
        "1CdYrxPLn3cQDu7yUBHU00": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2Kh1LizEfDx8fi7EZAh2DC",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 26.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2kYMI8pg909xJ2DLSV4VwB"
        },
        "1CgTLMaEfCvw7$4$t86Ijk": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 15,
                    "vertex_z_coordinate": 9.2
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 15,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 14.537,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 14,
                    "vertex_z_coordinate": 9.256
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 14,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9.82
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "1CiBnGxqPB1ugTmjXr5P1h": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 11.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 22.2,
                    "vertex_y_coordinate": 11.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 22.2,
                    "vertex_y_coordinate": 14.2,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 19.8,
                    "vertex_y_coordinate": 14.2,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 19.8,
                    "vertex_y_coordinate": 11.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 11.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "1Crl7kcdnAcvs7sGQD5_Sg": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 24.1,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 24.1,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1FsfTlNHzDiQydR7cbC3bX"
        },
        "1CygFjSQLDev73hlSU61ri": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3kiuE_Ss1Ewe8iZ2BXWSKW",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 39.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 39.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2C1bLb$nf9YhxSJidm6nxU"
        },
        "1DR6ACTVf3swQhy7dmster": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0G4FkB9RH62giAqWt5FSQs",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2hrD2BYybCUu_MDTUP8pf_"
        },
        "1Df7YHFzv4D8l7XlpXsM_7": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1Bc1ZugGPFRfS1vrtHRiAw",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 6
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3TWbARHE9CoOjg0OeaZD8P"
        },
        "1DlusmjCL0RewLpB174JPI": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0iEZdLIqfD7x3avzU4ffZa"
        },
        "1Dp4qv$wTFrfFflcmJ_T7k": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0NK7SJkgb0IPbUIL021ACH",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2B7cRcVj51Qv4C6__R44xu"
        },
        "1E0SvbtkrB3v8WJa0ECbK0": {
            "construction_name": "BS Flat Roof",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 12.456,
                    "vertex_z_coordinate": 11.363
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 14.693,
                    "vertex_z_coordinate": 10.756
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 14.693,
                    "vertex_z_coordinate": 10.756
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 12.456,
                    "vertex_z_coordinate": 11.363
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "1E$FrVaVX3Q9_WM792ap9V": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2cMI0qzDTEr8yBYsLQdakh",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 26.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1FsfTlNHzDiQydR7cbC3bX"
        },
        "1EJERG0YrDsv7msD1LwZhq": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.9,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 11.9,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 12.1,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 12.1,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0CM3trCnD9RO1ae6cHaLbY"
        },
        "1EmolhmQzB_hpkeawfkoQs": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "3b4ad9i$z8Ffh00s_avotU"
        },
        "1Eup_F5XrCSQsFItL0SuyJ": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 11.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 11.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "1eB_t_7n5C9h_7XbF74Ynz"
        },
        "1FFvWwyhb2DhCxhnmQngaE": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1tBkkpDvHAYfhxQtytPIlT",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 11.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 9.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 9.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1eB_t_7n5C9h_7XbF74Ynz"
        },
        "1FU0CmDkz7XOQpSiIHuQiK": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0f_2AeqmrFORaa7qQMEwwe",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 9.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 11.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 11.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3q6cv1ZnfC4ADBvxxftK1C"
        },
        "1Fb8LCOWz6dgCcdA6N4_eg": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0eVqWaDfj92fuvQWFni18Y",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 27.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 27.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3X_RkmlwP1VeLMw2JO6M1A"
        },
        "1Fj8b0Zl15n8764EAzG0hO": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 39.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 26.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 26.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 27.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 27.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 32.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 32.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 33.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 33.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 35.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 35.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 36.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 36.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 38.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 38.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2C1bLb$nf9YhxSJidm6nxU"
        },
        "1GmhI7rHLAu8krDpLUfuaL": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "26I12TEdH1uwk4dJDNXoKV",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 11.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 9.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 9.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1DARex6OvEPhCcPqEfXTu8"
        },
        "1HHn2PzWXF9uZR$nehbfwz": {
            "construction_name": "BS Flat Roof",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 6.983,
                    "vertex_z_coordinate": 10.64
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 9.017,
                    "vertex_z_coordinate": 10.64
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 9.017,
                    "vertex_z_coordinate": 10.64
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 6.983,
                    "vertex_z_coordinate": 10.64
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "2C1bLb$nf9YhxSJidm6nxU"
        },
        "1Hkvu0$VL00BWxxnIAJo6o": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 3.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1VbxF3wFzBpQ5rqOcSdEzF"
        },
        "1HsHVBEW98PREqkXHPyeH3": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 15.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 15.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "1Pto60QwP1JvdNmhJOmrlf"
        },
        "1I1kEsT$XBSvw9$O7atAFe": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 26.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "2kYMI8pg909xJ2DLSV4VwB"
        },
        "1I65AtwlP6jfmBgZunfS9E": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0PuhAwbo92wORizDGRYRSj",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0CM3trCnD9RO1ae6cHaLbY"
        },
        "1I_nMXKT12ee7Zh81fL1Al": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 36.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 36.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 35.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 35.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 24.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 24.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 9
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2C1bLb$nf9YhxSJidm6nxU"
        },
        "1IjGWkM0j0TAJLfXsq1l3v": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2uxFlE4Zn1q9Lut4Cr$5hU",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 15.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 15.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0bbi7jwFX5EgYtOUiXmMPZ"
        },
        "1In2h76aD11RHAnGMuvV0q": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3qdd3HCWL1680JSHHbFVda",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 14.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 14.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2feNlfknz8J8XEHBxJT6K2"
        },
        "1Ioi4NoIb7HekCplBPzLp_": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2qYQGypV98Ewr5IKrA8WC0",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 9
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2C1bLb$nf9YhxSJidm6nxU"
        },
        "1IyQYSJJT7pBUBGwH_O0_u": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 15.7,
                    "vertex_z_coordinate": 10.334
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 15.7,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 15,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 15,
                    "vertex_z_coordinate": 9.2
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 14,
                    "vertex_z_coordinate": 9.677
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 14,
                    "vertex_z_coordinate": 10.944
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 14.693,
                    "vertex_z_coordinate": 10.756
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "1J0z6seN1D_eOSryFCl0g4": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 15.7,
                    "vertex_z_coordinate": -2.5
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 15.7,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 14,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 14,
                    "vertex_z_coordinate": -2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "1JC2ud7Qf3_QZipx5CB8cf": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0Zfj_7xZj1NRl_gJOJCxIe",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 32.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 32.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3sefNQ1Hz6sBA3EwjEo9EL"
        },
        "1Jcg2f4u955uGIrvRsGE_$": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9.399
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9.256
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9.256
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9.399
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2C1bLb$nf9YhxSJidm6nxU"
        },
        "1Jth57vsT7F8pDloXQQfO2": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2wv9xylSbD19BzAIUorYFS",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3BVEinpwb2wxN_2iMr7$yT"
        },
        "1JzPt5uLv8xuaBKZqtIe_G": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2rgZ8Mu19ADukfdpcslMU4",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 17.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 17.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 15.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 15.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1Apn7rICf6lRx77Z6hYgwn"
        },
        "1KJcGVqan8c9yfltbQHwmi": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2vNfHsHwfBz8IkLCxBqWYp",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 11.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3mYBtM3XHDY8zwb9bg3mId"
        },
        "1KKEScQT55lPH5W50tysQQ": {
            "construction_name": "BS Ground Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": -3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1$Dh8aV355pviG2jQK4IhC"
        },
        "1L6G3CJXnA3gr9MV9DtdKB": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0mdD6cof93bghHHiMygbe7",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 8.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 8.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 8.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1geZS0YYb4wwFzlFQ0MzyI"
        },
        "1L$QewaHfB0gAj3jH0sKaJ": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 15.7,
                    "vertex_z_coordinate": 10.208
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 15.7,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 15.7,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 15.7,
                    "vertex_z_coordinate": 10.208
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "1MRJQP0796DAKxnkNX85FU": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 14,
                    "vertex_z_coordinate": 10.944
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 14,
                    "vertex_z_coordinate": 9.677
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9.82
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 11.026
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "1MgC1Twgb2jBHXLWZzvx6k": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2yRHizceT9d8Gi11XQWa80",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "00eVuFlSP5VQRrh6IeRyEc"
        },
        "1MkDPxA9LA5Rnmt$5CA$ej": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 11.7,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 22.2,
                    "vertex_y_coordinate": 11.7,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 22.2,
                    "vertex_y_coordinate": 14.2,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 19.8,
                    "vertex_y_coordinate": 14.2,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 19.8,
                    "vertex_y_coordinate": 11.7,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 11.7,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "1N48HHXyjBQQrIWsvxCd77": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3TGSHaqZL4iBKCViNsJGF_",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 14.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 14.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 12.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 12.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1Apn7rICf6lRx77Z6hYgwn"
        },
        "1NvDaSXIPFrfncFrJTQ53L": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0fNLIx9Pn9iP8j7LuOnNEQ",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0$eKt6z_TF_fKjXoVEG5Cw"
        },
        "1OP1p3QGP1oBAGktT8p0Tn": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 36.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 36.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "1wsY5_9THDO8veB2wP2Jbh"
        },
        "1QBFqvkjrAtvpkZkia2aSm": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 11.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -2.5
                },
                {
                    "vertex_x_coordinate": 9.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -2.5
                },
                {
                    "vertex_x_coordinate": 9.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "1DARex6OvEPhCcPqEfXTu8"
        },
        "1RA6XzjYf2ovbYZlzRtKbB": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0I9FLHbiP3kAq54O5JAgpB",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2HnbZBXN52oxusTs3Un5e7"
        },
        "1RRNtWbn9FYOgdd$KHnTeS": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2maB8S9Hf4NgwLiyp9ktDO",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 39.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 39.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3pQ$Lla7T5pR$Q74pIih7H"
        },
        "1RlbHQKebEiPoTIlcwPvef": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 39.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 39.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0s3m9PuAP5ruR$qwRFe$ws"
        },
        "1RxC5H$Er8OOohEQaXNpsT": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0gWPGP0h5AAvBmTTW_mDKN",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "1SXMPoMM98JxERtlGHqESh": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 12.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 17.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 17.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "1yt80Db6HAChv7Z5qvEO2S"
        },
        "1SoSshnorALfq1hNmAOyY8": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 27.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 27.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "04O33NodL9yQHabg_JHCFB"
        },
        "1TyRxGFzPAtACEbLjClFjW": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "00eVuFlSP5VQRrh6IeRyEc"
        },
        "1U3V5ZDP1DXOGyRQJgNTiF": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": -2.5
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": -2.5
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "20KyyokujFbBKI6SyKStB1"
        },
        "1Uh5f2BDn61O_ye2I0FBHx": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3e_j2odNL4B9JqhqeSb7UT",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 32.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 32.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0V2wFmcrX67xKQfCl69ykF"
        },
        "1UofofVvf8n8ihADMUd9WY": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "1wsY5_9THDO8veB2wP2Jbh"
        },
        "1VZsYosEXEOBwXV4H6g7Tj": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0IqTAQ9Z5CWf$p0$8NPwvt",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0CM3trCnD9RO1ae6cHaLbY"
        },
        "1Veck8XAH0IgOehBVCqi$b": {
            "construction_name": "BS Flat Roof",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 12.975,
                    "vertex_z_coordinate": 9.745
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9.399
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9.399
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 12.975,
                    "vertex_z_coordinate": 9.745
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "2C1bLb$nf9YhxSJidm6nxU"
        },
        "1Vk29pg_j2wBiwTU7PUOor": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2UjzymMYb8Je7wt6c9e9bU",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 2.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0v2mq_BpX9j9p4qwRH5aap"
        },
        "1VzKGfRvv248WWWukp$UN3": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2iVOP69YX5tgbdaNtMJp3k",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3TWbARHE9CoOjg0OeaZD8P"
        },
        "1W4FQTDjj1jgGGXUx_a7dn": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2En1sdBn15pwkf6qvdm5Vs",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 8.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 8.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2cFybzr4D4dAd4nVF9y94h"
        },
        "1WIeJ4XurAmPuRaKEZ7zqn": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2hhM_vJeDFx8jEzzogEvr2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 35.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 35.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 33.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 33.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "00eVuFlSP5VQRrh6IeRyEc"
        },
        "1WQTH3dpnC4AbvlGPprhoj": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3Sx$Ne_IDElBvkmaYdmohi",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 33.1,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 33.1,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "00eVuFlSP5VQRrh6IeRyEc"
        },
        "1WzltnkVr8xuZlMyHpQLuM": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3ER6cUaj9FxhcV8v9Cwdp0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 38.9,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 36.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 36.1,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "00eVuFlSP5VQRrh6IeRyEc"
        },
        "1X3pBKBcPEYu3UZA_8ye98": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3ZGPU7YiX1OvIIDgIyx8WP",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 15.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 15.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3RaYI3pSP41vsbJmfPmo2G"
        },
        "1XIX6SV9v3hQz5cIQd$ms0": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 24.1,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 24.1,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3SrN4J8$P18hlt_KE0C4pC"
        },
        "1XViC6MXX5u8R_Zc8Kq9OK": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0s3m9PuAP5ruR$qwRFe$ws"
        },
        "1Xe1K7c9D95wHJf1fdeKgH": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2PihUDv2b2eRM74kG_JBXO",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 32.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 32.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 32.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0$eKt6z_TF_fKjXoVEG5Cw"
        },
        "1Xzxme0RP1Kxai6av7d0Ok": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0GoZbFcIj7m9642CzhiXH7",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 39.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3pQ$Lla7T5pR$Q74pIih7H"
        },
        "1Y9QxgUY53HuwzObPAmea_": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "01rWex_tL4JOMNm7byLckF",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3RaYI3pSP41vsbJmfPmo2G"
        },
        "1YbCh2Wv1CPg1aGRqR_MSv": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0y1sgFGnjFO8LDRAOBo3X4",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 38.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 36.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 36.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "02$9QxmhzCCgXxhk3q8dTe"
        },
        "1YrLI4sQL3Mhmk3_LjqiQi": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1lbazRugL5fuy$S4dqVAqU",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 38.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 36.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 36.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 6
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "02$9QxmhzCCgXxhk3q8dTe"
        },
        "1Z64Vrhq57aBcmC0Y0zV4N": {
            "construction_name": "BS Flat Roof",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 3.025,
                    "vertex_z_coordinate": 9.745
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 9.399
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 9.399
                },
                {
                    "vertex_x_coordinate": 41.7,
                    "vertex_y_coordinate": 3.025,
                    "vertex_z_coordinate": 9.745
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "2C1bLb$nf9YhxSJidm6nxU"
        },
        "1ZBSGBTFDC5v3Nbyxr_cM9": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 17.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 17.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2B7cRcVj51Qv4C6__R44xu"
        },
        "1Zb8DSNxrCwBjtBGLzf$hH": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 3.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 3.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "2ZkE42_lPD0h98OGo18$cW"
        },
        "1Zd7eKd2n0yPcWcFUxpmGV": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2tXWaYoZDF99gNAftyu29F",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 26.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 26.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2kYMI8pg909xJ2DLSV4VwB"
        },
        "1_3FgmjV12ghS$l93CgG2Z": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 11.026
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9.82
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 13.113,
                    "vertex_z_coordinate": 10.1
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 11.113,
                    "vertex_z_coordinate": 10.711
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 9.045,
                    "vertex_z_coordinate": 11.02
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 6.955,
                    "vertex_z_coordinate": 11.02
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 4.887,
                    "vertex_z_coordinate": 10.711
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 2.887,
                    "vertex_z_coordinate": 10.1
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 9.82
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 10.334
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 3.307,
                    "vertex_z_coordinate": 10.756
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 5.544,
                    "vertex_z_coordinate": 11.363
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 7.841,
                    "vertex_z_coordinate": 11.669
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 10.159,
                    "vertex_z_coordinate": 11.669
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 12.456,
                    "vertex_z_coordinate": 11.363
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "1aBecCC995qPX9j_Ea4_ss": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 14,
                    "vertex_z_coordinate": 9.256
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 14,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 14.537,
                    "vertex_z_coordinate": 9
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "1afkDslKX399HyWyrbhcAb": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1h11BCz5DEdvzfaLopLhHz",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 27.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 27.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2C1bLb$nf9YhxSJidm6nxU"
        },
        "1b2cDoUuz6WApW32Qap_9i": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "1c4IQaOx91cwqmslz0pOx$": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 3.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 2.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 2.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2CcPJE7P9DqwoGopk3Hmw6"
        },
        "1cPCn0Quv5IRHOOnVZYTrH": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 27.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 27.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "3X_RkmlwP1VeLMw2JO6M1A"
        },
        "1cZn3crMP43Q_pvcdfip4I": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 8.7
                },
                {
                    "vertex_x_coordinate": 29.9,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 6
                },
                {
                    "vertex_x_coordinate": 30.1,
                    "vertex_y_coordinate": 7,
                    "vertex_z_coordinate": 8.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1FsfTlNHzDiQydR7cbC3bX"
        },
        "1cqMwENpf7ZRgu1Qbhz8v1": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0joXhaOBH7fQY1EplV2jMx",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1sKK5eIVD4wRsWgd2sPWuY"
        },
        "1dbbZWk29FEu6CnfRNF8qD": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 10.208
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 23.7,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 10.208
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0PhdPmzHT0wvN$Ha_kQzZu"
        },
        "1dg0WY85DDmA6MyLGldnIA": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 36.1,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 36.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 35.9,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": 5.7
                },
                {
                    "vertex_x_coordinate": 35.9,
                    "vertex_y_coordinate": 2.3,
                    "vertex_z_coordinate": 5.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3b4ad9i$z8Ffh00s_avotU"
        },
        "1e$SuAbBL4uemuntr$3VHj": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": -0.3
                },
                {
                    "vertex_x_coordinate": 18.3,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 18.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": -3
                },
                {
                    "vertex_x_coordinate": 18.1,
                    "vertex_y_coordinate": 6.7,
                    "vertex_z_coordinate": -0.3
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3VVdcigTL3MOOIk0dUC32B"
        },
        "1eU7oZe0f4Lw8C2TcJkHhh": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 15.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 2.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 2.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 3.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 3.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 6.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 8.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 8.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 9.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 9.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 11.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 11.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 12.1,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 12.1,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 14.9,
                    "vertex_y_coordinate": 9.3,
                    "vertex_z_coordinate": 9
                },
                {
                    "vertex_x_coordinate": 14.9,
                    "vertex_y_coordinate": 13.7,
                    "vertex_z_coordinate": 9
                }
            ],
            "view_factor_to_ground": "Autocalculate",
