!- Linux Line endings 

Version,
    9.4;                      !- Version Identifier

SimulationControl,
    No,                       !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    None,                     !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullInteriorAndExterior,    !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

Timestep,
    4;                        !- Number of Timesteps per Hour

Site:Location,
    DENVER_STAPLETON_CO_USA_WMO_724690,    !- Name
    39.77,                    !- Latitude
    -104.87,                  !- Longitude
    -7,                       !- Time Zone
    1611;                     !- Elevation

SizingPeriod:DesignDay,
    DENVER_STAPLETON Ann Htg 99.6% Condns DB,    !- Name
    12,                       !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -20,                      !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -20,                      !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    83411,                    !- Barometric Pressure
    2.3,                      !- Wind Speed
    180,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    DENVER_STAPLETON Ann Clg .4% Condns DB=>MWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    34.1,                     !- Maximum DryBulb Temperature
    15.2,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    15.8,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    83411,                    !- Barometric Pressure
    4,                        !- Wind Speed
    120,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    1;                        !- Sky Clearness

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Tuesday,                  !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Fraction,                 !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    Discrete;                 !- Numeric Type

SCHEDULETYPELIMITS,
    Temperature,              !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    ,                         !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULETYPELIMITS,
    Any Number,               !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    ,                         !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:DAY:HOURLY,
    Schedule Heating Single office,    !- Name
    Temperature,              !- Schedule Type Limits Name
    21,                       !- Hour 1
    21,                       !- Hour 2
    21,                       !- Hour 3
    21,                       !- Hour 4
    21,                       !- Hour 5
    21,                       !- Hour 6
    21,                       !- Hour 7
    21,                       !- Hour 8
    21,                       !- Hour 9
    21,                       !- Hour 10
    21,                       !- Hour 11
    21,                       !- Hour 12
    21,                       !- Hour 13
    21,                       !- Hour 14
    21,                       !- Hour 15
    21,                       !- Hour 16
    21,                       !- Hour 17
    21,                       !- Hour 18
    21,                       !- Hour 19
    21,                       !- Hour 20
    21,                       !- Hour 21
    21,                       !- Hour 22
    21,                       !- Hour 23
    21;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Cooling Single office,    !- Name
    Temperature,              !- Schedule Type Limits Name
    25,                       !- Hour 1
    25,                       !- Hour 2
    25,                       !- Hour 3
    25,                       !- Hour 4
    25,                       !- Hour 5
    25,                       !- Hour 6
    25,                       !- Hour 7
    25,                       !- Hour 8
    25,                       !- Hour 9
    25,                       !- Hour 10
    25,                       !- Hour 11
    25,                       !- Hour 12
    25,                       !- Hour 13
    25,                       !- Hour 14
    25,                       !- Hour 15
    25,                       !- Hour 16
    25,                       !- Hour 17
    25,                       !- Hour 18
    25,                       !- Hour 19
    25,                       !- Hour 20
    25,                       !- Hour 21
    25,                       !- Hour 22
    25,                       !- Hour 23
    25;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule People Single office,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0.2,                      !- Hour 8
    0.4,                      !- Hour 9
    0.6,                      !- Hour 10
    0.8,                      !- Hour 11
    0.8,                      !- Hour 12
    0.4,                      !- Hour 13
    0.6,                      !- Hour 14
    0.8,                      !- Hour 15
    0.8,                      !- Hour 16
    0.4,                      !- Hour 17
    0.2,                      !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Equipment Single office,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.1,                      !- Hour 1
    0.1,                      !- Hour 2
    0.1,                      !- Hour 3
    0.1,                      !- Hour 4
    0.1,                      !- Hour 5
    0.1,                      !- Hour 6
    0.1,                      !- Hour 7
    0.2,                      !- Hour 8
    0.4,                      !- Hour 9
    0.6,                      !- Hour 10
    0.8,                      !- Hour 11
    0.8,                      !- Hour 12
    0.4,                      !- Hour 13
    0.6,                      !- Hour 14
    0.8,                      !- Hour 15
    0.8,                      !- Hour 16
    0.4,                      !- Hour 17
    0.2,                      !- Hour 18
    0.1,                      !- Hour 19
    0.1,                      !- Hour 20
    0.1,                      !- Hour 21
    0.1,                      !- Hour 22
    0.1,                      !- Hour 23
    0.1;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Lighting Single office,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

SCHEDULE:WEEK:COMPACT,
    Schedule Heating Single office,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Heating Single office;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Cooling Single office,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Cooling Single office;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule People Single office,    !- Name
    AllDays,                  !- DayType List 1
    Schedule People Single office;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Equipment Single office,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Equipment Single office;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Lighting Single office,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Lighting Single office;    !- ScheduleDay Name 1

SCHEDULE:YEAR,
    Schedule Heating Single office,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Heating Single office,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Cooling Single office,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Cooling Single office,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule People Single office,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule People Single office,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Equipment Single office,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule Equipment Single office,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Lighting Single office,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule Lighting Single office,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Compact,
    Constant,                 !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Continuous,               !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Daytime Ventilation,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 08:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 18:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Weekends WinterDesignDay,    !- Field 9
    Until: 10:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 16:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    Intermittent,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 08:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 18:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0;                      !- Field 8

Schedule:Compact,
    Maximum Outside Air,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Minimum Outside Air,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0.15,                     !- Field 4
    For: Weekends WinterDesignDay Holidays AllOtherDays,    !- Field 5
    Until: 24:00,             !- Field 6
    0.05;                     !- Field 7

Schedule:Compact,
    Off,                      !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    On,                       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    VAV Minimum Air Fraction,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.1;                      !- Field 4

Schedule:Compact,
    Assembly HVAC,            !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 23:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 23:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 06:00,             !- Field 17
    0.0,                      !- Field 18
    Until: 23:00,             !- Field 19
    1.0,                      !- Field 20
    Until: 24:00,             !- Field 21
    0.0;                      !- Field 22

Schedule:Compact,
    Assembly Lighting,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 08:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 11:00,             !- Field 5
    0.4,                      !- Field 6
    Until: 22:00,             !- Field 7
    0.75,                     !- Field 8
    Until: 23:00,             !- Field 9
    0.25,                     !- Field 10
    Until: 24:00,             !- Field 11
    0.0,                      !- Field 12
    For: Saturday WinterDesignDay,    !- Field 13
    Until: 07:00,             !- Field 14
    0.0,                      !- Field 15
    Until: 09:00,             !- Field 16
    0.3,                      !- Field 17
    Until: 23:00,             !- Field 18
    0.5,                      !- Field 19
    Until: 24:00,             !- Field 20
    0.0,                      !- Field 21
    For: Sunday Holidays AllOtherDays,    !- Field 22
    Until: 07:00,             !- Field 23
    0.0,                      !- Field 24
    Until: 12:00,             !- Field 25
    0.3,                      !- Field 26
    Until: 22:00,             !- Field 27
    0.65,                     !- Field 28
    Until: 24:00,             !- Field 29
    0.0;                      !- Field 30

Schedule:Compact,
    Assembly Occupancy,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 08:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 12:00,             !- Field 5
    0.2,                      !- Field 6
    Until: 18:00,             !- Field 7
    0.8,                      !- Field 8
    Until: 22:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 23:00,             !- Field 11
    0.1,                      !- Field 12
    Until: 24:00,             !- Field 13
    0.0,                      !- Field 14
    For: Saturday WinterDesignDay,    !- Field 15
    Until: 08:00,             !- Field 16
    0.0,                      !- Field 17
    Until: 12:00,             !- Field 18
    0.2,                      !- Field 19
    Until: 21:00,             !- Field 20
    0.6,                      !- Field 21
    Until: 22:00,             !- Field 22
    0.8,                      !- Field 23
    Until: 23:00,             !- Field 24
    0.1,                      !- Field 25
    Until: 24:00,             !- Field 26
    0.0,                      !- Field 27
    For: Sunday Holidays AllOtherDays,    !- Field 28
    Until: 08:00,             !- Field 29
    0.0,                      !- Field 30
    Until: 13:00,             !- Field 31
    0.1,                      !- Field 32
    Until: 22:00,             !- Field 33
    0.7,                      !- Field 34
    Until: 23:00,             !- Field 35
    0.2,                      !- Field 36
    Until: 24:00,             !- Field 37
    0.0;                      !- Field 38

Schedule:Compact,
    Assembly SWH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 09:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 11:00,             !- Field 5
    0.05,                     !- Field 6
    Until: 12:00,             !- Field 7
    0.35,                     !- Field 8
    Until: 17:00,             !- Field 9
    0.05,                     !- Field 10
    Until: 24:00,             !- Field 11
    0.0,                      !- Field 12
    For: Saturday WinterDesignDay,    !- Field 13
    Until: 09:00,             !- Field 14
    0.0,                      !- Field 15
    Until: 11:00,             !- Field 16
    0.05,                     !- Field 17
    Until: 12:00,             !- Field 18
    0.2,                      !- Field 19
    Until: 19:00,             !- Field 20
    0.0,                      !- Field 21
    Until: 20:00,             !- Field 22
    0.65,                     !- Field 23
    Until: 21:00,             !- Field 24
    0.3,                      !- Field 25
    Until: 24:00,             !- Field 26
    0.0,                      !- Field 27
    For: Sunday Holidays AllOtherDays,    !- Field 28
    Until: 09:00,             !- Field 29
    0.0,                      !- Field 30
    Until: 11:00,             !- Field 31
    0.05,                     !- Field 32
    Until: 12:00,             !- Field 33
    0.1,                      !- Field 34
    Until: 20:00,             !- Field 35
    0.0,                      !- Field 36
    Until: 21:00,             !- Field 37
    0.65,                     !- Field 38
    Until: 22:00,             !- Field 39
    0.3,                      !- Field 40
    Until: 24:00,             !- Field 41
    0.0;                      !- Field 42

Schedule:Compact,
    Health HVAC,              !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Health Lighting,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.1,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.5,                      !- Field 6
    Until: 16:00,             !- Field 7
    0.9,                      !- Field 8
    Until: 23:00,             !- Field 9
    0.3,                      !- Field 10
    Until: 24:00,             !- Field 11
    0.1,                      !- Field 12
    For: Saturday WinterDesignDay,    !- Field 13
    Until: 07:00,             !- Field 14
    0.1,                      !- Field 15
    Until: 08:00,             !- Field 16
    0.2,                      !- Field 17
    Until: 18:00,             !- Field 18
    0.4,                      !- Field 19
    Until: 24:00,             !- Field 20
    0.1,                      !- Field 21
    For: Sunday Holidays AllOtherDays,    !- Field 22
    Until: 08:00,             !- Field 23
    0.05,                     !- Field 24
    Until: 16:00,             !- Field 25
    0.1,                      !- Field 26
    Until: 24:00,             !- Field 27
    0.05;                     !- Field 28

Schedule:Compact,
    Health Occupancy,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 17:00,             !- Field 9
    0.8,                      !- Field 10
    Until: 18:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 20:00,             !- Field 13
    0.3,                      !- Field 14
    Until: 22:00,             !- Field 15
    0.2,                      !- Field 16
    Until: 24:00,             !- Field 17
    0.0,                      !- Field 18
    For: Saturday WinterDesignDay,    !- Field 19
    Until: 07:00,             !- Field 20
    0.0,                      !- Field 21
    Until: 08:00,             !- Field 22
    0.1,                      !- Field 23
    Until: 09:00,             !- Field 24
    0.3,                      !- Field 25
    Until: 17:00,             !- Field 26
    0.4,                      !- Field 27
    Until: 19:00,             !- Field 28
    0.1,                      !- Field 29
    Until: 24:00,             !- Field 30
    0.0,                      !- Field 31
    For: Sunday Holidays AllOtherDays,    !- Field 32
    Until: 08:00,             !- Field 33
    0.0,                      !- Field 34
    Until: 16:00,             !- Field 35
    0.05,                     !- Field 36
    Until: 24:00,             !- Field 37
    0.0;                      !- Field 38

Schedule:Compact,
    Health SWH,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.1,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.17,                     !- Field 6
    Until: 09:00,             !- Field 7
    0.58,                     !- Field 8
    Until: 10:00,             !- Field 9
    0.66,                     !- Field 10
    Until: 11:00,             !- Field 11
    0.78,                     !- Field 12
    Until: 12:00,             !- Field 13
    0.82,                     !- Field 14
    Until: 13:00,             !- Field 15
    0.71,                     !- Field 16
    Until: 14:00,             !- Field 17
    0.82,                     !- Field 18
    Until: 15:00,             !- Field 19
    0.78,                     !- Field 20
    Until: 16:00,             !- Field 21
    0.74,                     !- Field 22
    Until: 17:00,             !- Field 23
    0.63,                     !- Field 24
    Until: 18:00,             !- Field 25
    0.41,                     !- Field 26
    Until: 21:00,             !- Field 27
    0.18,                     !- Field 28
    Until: 22:00,             !- Field 29
    0.1,                      !- Field 30
    Until: 24:00,             !- Field 31
    0.01,                     !- Field 32
    For: Saturday WinterDesignDay,    !- Field 33
    Until: 08:00,             !- Field 34
    0.1,                      !- Field 35
    Until: 09:00,             !- Field 36
    0.2,                      !- Field 37
    Until: 10:00,             !- Field 38
    0.28,                     !- Field 39
    Until: 12:00,             !- Field 40
    0.3,                      !- Field 41
    Until: 14:00,             !- Field 42
    0.24,                     !- Field 43
    Until: 17:00,             !- Field 44
    0.23,                     !- Field 45
    Until: 18:00,             !- Field 46
    0.1,                      !- Field 47
    Until: 24:00,             !- Field 48
    0.01,                     !- Field 49
    For: Sunday Holidays AllOtherDays,    !- Field 50
    Until: 24:00,             !- Field 51
    0.01;                     !- Field 52

Schedule:Compact,
    Hotel HVAC,               !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Hotel Lighting,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    0.2,                      !- Field 4
    Until: 02:00,             !- Field 5
    0.15,                     !- Field 6
    Until: 05:00,             !- Field 7
    0.1,                      !- Field 8
    Until: 06:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 07:00,             !- Field 11
    0.4,                      !- Field 12
    Until: 08:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 10:00,             !- Field 15
    0.4,                      !- Field 16
    Until: 18:00,             !- Field 17
    0.25,                     !- Field 18
    Until: 19:00,             !- Field 19
    0.6,                      !- Field 20
    Until: 20:00,             !- Field 21
    0.8,                      !- Field 22
    Until: 21:00,             !- Field 23
    0.9,                      !- Field 24
    Until: 22:00,             !- Field 25
    0.8,                      !- Field 26
    Until: 23:00,             !- Field 27
    0.6,                      !- Field 28
    Until: 24:00,             !- Field 29
    0.3,                      !- Field 30
    For: Saturday WinterDesignDay,    !- Field 31
    Until: 02:00,             !- Field 32
    0.2,                      !- Field 33
    Until: 06:00,             !- Field 34
    0.1,                      !- Field 35
    Until: 08:00,             !- Field 36
    0.3,                      !- Field 37
    Until: 10:00,             !- Field 38
    0.4,                      !- Field 39
    Until: 11:00,             !- Field 40
    0.3,                      !- Field 41
    Until: 18:00,             !- Field 42
    0.25,                     !- Field 43
    Until: 19:00,             !- Field 44
    0.6,                      !- Field 45
    Until: 22:00,             !- Field 46
    0.7,                      !- Field 47
    Until: 23:00,             !- Field 48
    0.6,                      !- Field 49
    Until: 24:00,             !- Field 50
    0.3,                      !- Field 51
    For: Sunday Holidays AllOtherDays,    !- Field 52
    Until: 02:00,             !- Field 53
    0.3,                      !- Field 54
    Until: 06:00,             !- Field 55
    0.2,                      !- Field 56
    Until: 07:00,             !- Field 57
    0.3,                      !- Field 58
    Until: 09:00,             !- Field 59
    0.4,                      !- Field 60
    Until: 13:00,             !- Field 61
    0.3,                      !- Field 62
    Until: 18:00,             !- Field 63
    0.2,                      !- Field 64
    Until: 19:00,             !- Field 65
    0.5,                      !- Field 66
    Until: 20:00,             !- Field 67
    0.7,                      !- Field 68
    Until: 21:00,             !- Field 69
    0.8,                      !- Field 70
    Until: 22:00,             !- Field 71
    0.6,                      !- Field 72
    Until: 23:00,             !- Field 73
    0.5,                      !- Field 74
    Until: 24:00,             !- Field 75
    0.3;                      !- Field 76

Schedule:Compact,
    Hotel Occupancy,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.9,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.7,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.4,                      !- Field 8
    Until: 15:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 16:00,             !- Field 11
    0.3,                      !- Field 12
    Until: 19:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 21:00,             !- Field 15
    0.7,                      !- Field 16
    Until: 22:00,             !- Field 17
    0.8,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.9,                      !- Field 20
    For: Saturday WinterDesignDay,    !- Field 21
    Until: 06:00,             !- Field 22
    0.9,                      !- Field 23
    Until: 07:00,             !- Field 24
    0.7,                      !- Field 25
    Until: 09:00,             !- Field 26
    0.5,                      !- Field 27
    Until: 17:00,             !- Field 28
    0.3,                      !- Field 29
    Until: 18:00,             !- Field 30
    0.5,                      !- Field 31
    Until: 21:00,             !- Field 32
    0.6,                      !- Field 33
    Until: 24:00,             !- Field 34
    0.7,                      !- Field 35
    For: Sunday Holidays AllOtherDays,    !- Field 36
    Until: 08:00,             !- Field 37
    0.7,                      !- Field 38
    Until: 11:00,             !- Field 39
    0.5,                      !- Field 40
    Until: 13:00,             !- Field 41
    0.3,                      !- Field 42
    Until: 16:00,             !- Field 43
    0.2,                      !- Field 44
    Until: 17:00,             !- Field 45
    0.3,                      !- Field 46
    Until: 19:00,             !- Field 47
    0.4,                      !- Field 48
    Until: 21:00,             !- Field 49
    0.6,                      !- Field 50
    Until: 24:00,             !- Field 51
    0.8;                      !- Field 52

Schedule:Compact,
    Hotel SWH,                !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    0.2,                      !- Field 4
    Until: 04:00,             !- Field 5
    0.15,                     !- Field 6
    Until: 05:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 06:00,             !- Field 9
    0.25,                     !- Field 10
    Until: 07:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 08:00,             !- Field 13
    0.6,                      !- Field 14
    Until: 09:00,             !- Field 15
    0.55,                     !- Field 16
    Until: 10:00,             !- Field 17
    0.45,                     !- Field 18
    Until: 11:00,             !- Field 19
    0.4,                      !- Field 20
    Until: 12:00,             !- Field 21
    0.45,                     !- Field 22
    Until: 13:00,             !- Field 23
    0.4,                      !- Field 24
    Until: 14:00,             !- Field 25
    0.35,                     !- Field 26
    Until: 17:00,             !- Field 27
    0.3,                      !- Field 28
    Until: 18:00,             !- Field 29
    0.4,                      !- Field 30
    Until: 19:00,             !- Field 31
    0.55,                     !- Field 32
    Until: 20:00,             !- Field 33
    0.6,                      !- Field 34
    Until: 21:00,             !- Field 35
    0.5,                      !- Field 36
    Until: 22:00,             !- Field 37
    0.55,                     !- Field 38
    Until: 23:00,             !- Field 39
    0.45,                     !- Field 40
    Until: 24:00,             !- Field 41
    0.25,                     !- Field 42
    For: Saturday WinterDesignDay,    !- Field 43
    Until: 01:00,             !- Field 44
    0.2,                      !- Field 45
    Until: 04:00,             !- Field 46
    0.15,                     !- Field 47
    Until: 05:00,             !- Field 48
    0.2,                      !- Field 49
    Until: 06:00,             !- Field 50
    0.25,                     !- Field 51
    Until: 07:00,             !- Field 52
    0.4,                      !- Field 53
    Until: 10:00,             !- Field 54
    0.5,                      !- Field 55
    Until: 11:00,             !- Field 56
    0.45,                     !- Field 57
    Until: 13:00,             !- Field 58
    0.5,                      !- Field 59
    Until: 14:00,             !- Field 60
    0.45,                     !- Field 61
    Until: 16:00,             !- Field 62
    0.4,                      !- Field 63
    Until: 17:00,             !- Field 64
    0.35,                     !- Field 65
    Until: 18:00,             !- Field 66
    0.4,                      !- Field 67
    Until: 20:00,             !- Field 68
    0.55,                     !- Field 69
    Until: 21:00,             !- Field 70
    0.5,                      !- Field 71
    Until: 22:00,             !- Field 72
    0.55,                     !- Field 73
    Until: 23:00,             !- Field 74
    0.4,                      !- Field 75
    Until: 24:00,             !- Field 76
    0.3,                      !- Field 77
    For: Sunday Holidays AllOtherDays,    !- Field 78
    Until: 01:00,             !- Field 79
    0.25,                     !- Field 80
    Until: 05:00,             !- Field 81
    0.2,                      !- Field 82
    Until: 06:00,             !- Field 83
    0.3,                      !- Field 84
    Until: 09:00,             !- Field 85
    0.5,                      !- Field 86
    Until: 10:00,             !- Field 87
    0.55,                     !- Field 88
    Until: 12:00,             !- Field 89
    0.5,                      !- Field 90
    Until: 14:00,             !- Field 91
    0.4,                      !- Field 92
    Until: 17:00,             !- Field 93
    0.3,                      !- Field 94
    Until: 18:00,             !- Field 95
    0.4,                      !- Field 96
    Until: 20:00,             !- Field 97
    0.5,                      !- Field 98
    Until: 21:00,             !- Field 99
    0.4,                      !- Field 100
    Until: 22:00,             !- Field 101
    0.5,                      !- Field 102
    Until: 23:00,             !- Field 103
    0.4,                      !- Field 104
    Until: 24:00,             !- Field 105
    0.2;                      !- Field 106

Schedule:Compact,
    Manufacturing HVAC,       !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 18:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    Manufacturing Lighting,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.3,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 13:00,             !- Field 11
    0.8,                      !- Field 12
    Until: 17:00,             !- Field 13
    0.9,                      !- Field 14
    Until: 18:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 20:00,             !- Field 17
    0.3,                      !- Field 18
    Until: 22:00,             !- Field 19
    0.2,                      !- Field 20
    Until: 23:00,             !- Field 21
    0.1,                      !- Field 22
    Until: 24:00,             !- Field 23
    0.05,                     !- Field 24
    For: Saturday WinterDesignDay,    !- Field 25
    Until: 06:00,             !- Field 26
    0.05,                     !- Field 27
    Until: 08:00,             !- Field 28
    0.1,                      !- Field 29
    Until: 12:00,             !- Field 30
    0.3,                      !- Field 31
    Until: 17:00,             !- Field 32
    0.15,                     !- Field 33
    Until: 24:00,             !- Field 34
    0.05,                     !- Field 35
    For: Sunday Holidays AllOtherDays,    !- Field 36
    Until: 24:00,             !- Field 37
    0.05;                     !- Field 38

Schedule:Compact,
    Manufacturing Occupancy,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.95,                     !- Field 10
    Until: 13:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 17:00,             !- Field 13
    0.95,                     !- Field 14
    Until: 18:00,             !- Field 15
    0.3,                      !- Field 16
    Until: 22:00,             !- Field 17
    0.1,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.05,                     !- Field 20
    For: Saturday WinterDesignDay,    !- Field 21
    Until: 06:00,             !- Field 22
    0.0,                      !- Field 23
    Until: 08:00,             !- Field 24
    0.1,                      !- Field 25
    Until: 12:00,             !- Field 26
    0.3,                      !- Field 27
    Until: 17:00,             !- Field 28
    0.1,                      !- Field 29
    Until: 19:00,             !- Field 30
    0.05,                     !- Field 31
    Until: 24:00,             !- Field 32
    0.0,                      !- Field 33
    For: Sunday Holidays AllOtherDays,    !- Field 34
    Until: 06:00,             !- Field 35
    0.0,                      !- Field 36
    Until: 18:00,             !- Field 37
    0.05,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.0;                      !- Field 40

Schedule:Compact,
    Manufacturing SWH,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 06:00,             !- Field 5
    0.08,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.07,                     !- Field 8
    Until: 08:00,             !- Field 9
    0.19,                     !- Field 10
    Until: 09:00,             !- Field 11
    0.35,                     !- Field 12
    Until: 10:00,             !- Field 13
    0.38,                     !- Field 14
    Until: 11:00,             !- Field 15
    0.39,                     !- Field 16
    Until: 12:00,             !- Field 17
    0.47,                     !- Field 18
    Until: 13:00,             !- Field 19
    0.57,                     !- Field 20
    Until: 14:00,             !- Field 21
    0.54,                     !- Field 22
    Until: 15:00,             !- Field 23
    0.34,                     !- Field 24
    Until: 16:00,             !- Field 25
    0.33,                     !- Field 26
    Until: 17:00,             !- Field 27
    0.44,                     !- Field 28
    Until: 18:00,             !- Field 29
    0.26,                     !- Field 30
    Until: 19:00,             !- Field 31
    0.21,                     !- Field 32
    Until: 20:00,             !- Field 33
    0.15,                     !- Field 34
    Until: 21:00,             !- Field 35
    0.17,                     !- Field 36
    Until: 22:00,             !- Field 37
    0.08,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.05,                     !- Field 40
    For: Saturday WinterDesignDay,    !- Field 41
    Until: 05:00,             !- Field 42
    0.05,                     !- Field 43
    Until: 06:00,             !- Field 44
    0.08,                     !- Field 45
    Until: 07:00,             !- Field 46
    0.09,                     !- Field 47
    Until: 08:00,             !- Field 48
    0.11,                     !- Field 49
    Until: 09:00,             !- Field 50
    0.15,                     !- Field 51
    Until: 10:00,             !- Field 52
    0.21,                     !- Field 53
    Until: 11:00,             !- Field 54
    0.19,                     !- Field 55
    Until: 12:00,             !- Field 56
    0.23,                     !- Field 57
    Until: 13:00,             !- Field 58
    0.2,                      !- Field 59
    Until: 14:00,             !- Field 60
    0.19,                     !- Field 61
    Until: 15:00,             !- Field 62
    0.15,                     !- Field 63
    Until: 16:00,             !- Field 64
    0.12,                     !- Field 65
    Until: 17:00,             !- Field 66
    0.14,                     !- Field 67
    Until: 21:00,             !- Field 68
    0.07,                     !- Field 69
    Until: 22:00,             !- Field 70
    0.09,                     !- Field 71
    Until: 24:00,             !- Field 72
    0.05,                     !- Field 73
    For: Sunday Holidays AllOtherDays,    !- Field 74
    Until: 05:00,             !- Field 75
    0.04,                     !- Field 76
    Until: 06:00,             !- Field 77
    0.07,                     !- Field 78
    Until: 11:00,             !- Field 79
    0.04,                     !- Field 80
    Until: 13:00,             !- Field 81
    0.06,                     !- Field 82
    Until: 14:00,             !- Field 83
    0.09,                     !- Field 84
    Until: 15:00,             !- Field 85
    0.06,                     !- Field 86
    Until: 21:00,             !- Field 87
    0.04,                     !- Field 88
    Until: 22:00,             !- Field 89
    0.07,                     !- Field 90
    Until: 24:00,             !- Field 91
    0.04;                     !- Field 92

Schedule:Compact,
    Multifamily HVAC,         !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Multifamily SWH,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.06,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.28,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.49,                     !- Field 8
    Until: 09:00,             !- Field 9
    0.42,                     !- Field 10
    Until: 10:00,             !- Field 11
    0.32,                     !- Field 12
    Until: 11:00,             !- Field 13
    0.27,                     !- Field 14
    Until: 12:00,             !- Field 15
    0.33,                     !- Field 16
    Until: 13:00,             !- Field 17
    0.41,                     !- Field 18
    Until: 14:00,             !- Field 19
    0.35,                     !- Field 20
    Until: 15:00,             !- Field 21
    0.34,                     !- Field 22
    Until: 16:00,             !- Field 23
    0.29,                     !- Field 24
    Until: 17:00,             !- Field 25
    0.32,                     !- Field 26
    Until: 18:00,             !- Field 27
    0.5,                      !- Field 28
    Until: 19:00,             !- Field 29
    0.49,                     !- Field 30
    Until: 20:00,             !- Field 31
    0.4,                      !- Field 32
    Until: 21:00,             !- Field 33
    0.36,                     !- Field 34
    Until: 22:00,             !- Field 35
    0.45,                     !- Field 36
    Until: 23:00,             !- Field 37
    0.3,                      !- Field 38
    Until: 24:00,             !- Field 39
    0.08,                     !- Field 40
    For: Saturday WinterDesignDay,    !- Field 41
    Until: 06:00,             !- Field 42
    0.06,                     !- Field 43
    Until: 07:00,             !- Field 44
    0.15,                     !- Field 45
    Until: 08:00,             !- Field 46
    0.32,                     !- Field 47
    Until: 09:00,             !- Field 48
    0.43,                     !- Field 49
    Until: 10:00,             !- Field 50
    0.39,                     !- Field 51
    Until: 11:00,             !- Field 52
    0.34,                     !- Field 53
    Until: 12:00,             !- Field 54
    0.36,                     !- Field 55
    Until: 13:00,             !- Field 56
    0.45,                     !- Field 57
    Until: 15:00,             !- Field 58
    0.39,                     !- Field 59
    Until: 16:00,             !- Field 60
    0.33,                     !- Field 61
    Until: 17:00,             !- Field 62
    0.35,                     !- Field 63
    Until: 19:00,             !- Field 64
    0.48,                     !- Field 65
    Until: 20:00,             !- Field 66
    0.44,                     !- Field 67
    Until: 22:00,             !- Field 68
    0.31,                     !- Field 69
    Until: 23:00,             !- Field 70
    0.28,                     !- Field 71
    Until: 24:00,             !- Field 72
    0.1,                      !- Field 73
    For: Sunday Holidays AllOtherDays,    !- Field 74
    Until: 06:00,             !- Field 75
    0.06,                     !- Field 76
    Until: 07:00,             !- Field 77
    0.09,                     !- Field 78
    Until: 08:00,             !- Field 79
    0.25,                     !- Field 80
    Until: 09:00,             !- Field 81
    0.37,                     !- Field 82
    Until: 10:00,             !- Field 83
    0.35,                     !- Field 84
    Until: 11:00,             !- Field 85
    0.32,                     !- Field 86
    Until: 12:00,             !- Field 87
    0.35,                     !- Field 88
    Until: 13:00,             !- Field 89
    0.42,                     !- Field 90
    Until: 14:00,             !- Field 91
    0.37,                     !- Field 92
    Until: 15:00,             !- Field 93
    0.36,                     !- Field 94
    Until: 16:00,             !- Field 95
    0.31,                     !- Field 96
    Until: 17:00,             !- Field 97
    0.32,                     !- Field 98
    Until: 18:00,             !- Field 99
    0.45,                     !- Field 100
    Until: 19:00,             !- Field 101
    0.42,                     !- Field 102
    Until: 20:00,             !- Field 103
    0.35,                     !- Field 104
    Until: 21:00,             !- Field 105
    0.3,                      !- Field 106
    Until: 22:00,             !- Field 107
    0.34,                     !- Field 108
    Until: 23:00,             !- Field 109
    0.26,                     !- Field 110
    Until: 24:00,             !- Field 111
    0.12;                     !- Field 112

Schedule:Compact,
    Multifamily OneZone Equipment,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.22,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.36,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.76,                     !- Field 8
    Until: 09:00,             !- Field 9
    0.34,                     !- Field 10
    Until: 11:00,             !- Field 11
    0.36,                     !- Field 12
    Until: 13:00,             !- Field 13
    0.64,                     !- Field 14
    Until: 17:00,             !- Field 15
    0.36,                     !- Field 16
    Until: 18:00,             !- Field 17
    0.87,                     !- Field 18
    Until: 19:00,             !- Field 19
    0.97,                     !- Field 20
    Until: 22:00,             !- Field 21
    0.43,                     !- Field 22
    Until: 24:00,             !- Field 23
    0.31;                     !- Field 24

Schedule:Compact,
    Multifamily OneZone Lighting,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.95,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.85,                     !- Field 8
    Until: 19:00,             !- Field 9
    0.0,                      !- Field 10
    Until: 24:00,             !- Field 11
    0.9;                      !- Field 12

Schedule:Compact,
    Multifamily OneZone Occupancy,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 07:00,             !- Field 3
    0.67,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.49,                     !- Field 6
    Until: 17:00,             !- Field 7
    0.21,                     !- Field 8
    Until: 24:00,             !- Field 9
    0.67;                     !- Field 10

Schedule:Compact,
    Multifamily TwoZoneBedroom Equipment,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.03,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.06,                     !- Field 6
    Until: 19:00,             !- Field 7
    0.03,                     !- Field 8
    Until: 21:00,             !- Field 9
    0.09,                     !- Field 10
    Until: 22:00,             !- Field 11
    0.2,                      !- Field 12
    Until: 24:00,             !- Field 13
    0.12;                     !- Field 14

Schedule:Compact,
    Multifamily TwoZoneBedroom Lighting,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.66,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.23,                     !- Field 8
    Until: 19:00,             !- Field 9
    0.0,                      !- Field 10
    Until: 21:00,             !- Field 11
    0.31,                     !- Field 12
    Until: 22:00,             !- Field 13
    0.47,                     !- Field 14
    Until: 24:00,             !- Field 15
    0.63;                     !- Field 16

Schedule:Compact,
    Multifamily TwoZoneBedroom Occupancy,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.67,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.45,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.27,                     !- Field 8
    Until: 19:00,             !- Field 9
    0.0,                      !- Field 10
    Until: 21:00,             !- Field 11
    0.21,                     !- Field 12
    Until: 22:00,             !- Field 13
    0.33,                     !- Field 14
    Until: 24:00,             !- Field 15
    0.67;                     !- Field 16

Schedule:Compact,
    Multifamily TwoZoneOtherRooms Equipment,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.19,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.3,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.7,                      !- Field 8
    Until: 11:00,             !- Field 9
    0.34,                     !- Field 10
    Until: 13:00,             !- Field 11
    0.61,                     !- Field 12
    Until: 17:00,             !- Field 13
    0.34,                     !- Field 14
    Until: 18:00,             !- Field 15
    0.84,                     !- Field 16
    Until: 19:00,             !- Field 17
    0.94,                     !- Field 18
    Until: 21:00,             !- Field 19
    0.34,                     !- Field 20
    Until: 22:00,             !- Field 21
    0.23,                     !- Field 22
    Until: 24:00,             !- Field 23
    0.19;                     !- Field 24

Schedule:Compact,
    Multifamily TwoZoneOtherRooms Lighting,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.29,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.59,                     !- Field 8
    Until: 19:00,             !- Field 9
    0.0,                      !- Field 10
    Until: 21:00,             !- Field 11
    0.63,                     !- Field 12
    Until: 22:00,             !- Field 13
    0.47,                     !- Field 14
    Until: 24:00,             !- Field 15
    0.31;                     !- Field 16

Schedule:Compact,
    Multifamily TwoZoneOtherRooms Occupancy,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 17:00,             !- Field 5
    0.21,                     !- Field 6
    Until: 19:00,             !- Field 7
    0.67,                     !- Field 8
    Until: 21:00,             !- Field 9
    0.45,                     !- Field 10
    Until: 22:00,             !- Field 11
    0.33,                     !- Field 12
    Until: 24:00,             !- Field 13
    0.0;                      !- Field 14

Schedule:Compact,
    Office HVAC,              !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 18:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    Office Lighting,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.3,                      !- Field 8
    Until: 17:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 18:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 20:00,             !- Field 13
    0.3,                      !- Field 14
    Until: 22:00,             !- Field 15
    0.2,                      !- Field 16
    Until: 23:00,             !- Field 17
    0.1,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.05,                     !- Field 20
    For: Saturday WinterDesignDay,    !- Field 21
    Until: 06:00,             !- Field 22
    0.05,                     !- Field 23
    Until: 08:00,             !- Field 24
    0.1,                      !- Field 25
    Until: 12:00,             !- Field 26
    0.3,                      !- Field 27
    Until: 17:00,             !- Field 28
    0.15,                     !- Field 29
    Until: 24:00,             !- Field 30
    0.05,                     !- Field 31
    For: Sunday Holidays AllOtherDays,    !- Field 32
    Until: 24:00,             !- Field 33
    0.05;                     !- Field 34

Schedule:Compact,
    Office Occupancy,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.95,                     !- Field 10
    Until: 13:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 17:00,             !- Field 13
    0.95,                     !- Field 14
    Until: 18:00,             !- Field 15
    0.3,                      !- Field 16
    Until: 22:00,             !- Field 17
    0.1,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.05,                     !- Field 20
    For: Saturday WinterDesignDay,    !- Field 21
    Until: 06:00,             !- Field 22
    0.0,                      !- Field 23
    Until: 08:00,             !- Field 24
    0.1,                      !- Field 25
    Until: 12:00,             !- Field 26
    0.3,                      !- Field 27
    Until: 17:00,             !- Field 28
    0.1,                      !- Field 29
    Until: 19:00,             !- Field 30
    0.05,                     !- Field 31
    Until: 24:00,             !- Field 32
    0.0,                      !- Field 33
    For: Sunday Holidays AllOtherDays,    !- Field 34
    Until: 06:00,             !- Field 35
    0.0,                      !- Field 36
    Until: 18:00,             !- Field 37
    0.05,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.0;                      !- Field 40

Schedule:Compact,
    Office SWH,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 06:00,             !- Field 5
    0.08,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.07,                     !- Field 8
    Until: 08:00,             !- Field 9
    0.19,                     !- Field 10
    Until: 09:00,             !- Field 11
    0.35,                     !- Field 12
    Until: 10:00,             !- Field 13
    0.38,                     !- Field 14
    Until: 11:00,             !- Field 15
    0.39,                     !- Field 16
    Until: 12:00,             !- Field 17
    0.47,                     !- Field 18
    Until: 13:00,             !- Field 19
    0.57,                     !- Field 20
    Until: 14:00,             !- Field 21
    0.54,                     !- Field 22
    Until: 15:00,             !- Field 23
    0.34,                     !- Field 24
    Until: 16:00,             !- Field 25
    0.33,                     !- Field 26
    Until: 17:00,             !- Field 27
    0.44,                     !- Field 28
    Until: 18:00,             !- Field 29
    0.26,                     !- Field 30
    Until: 19:00,             !- Field 31
    0.21,                     !- Field 32
    Until: 20:00,             !- Field 33
    0.15,                     !- Field 34
    Until: 21:00,             !- Field 35
    0.17,                     !- Field 36
    Until: 22:00,             !- Field 37
    0.08,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.05,                     !- Field 40
    For: Saturday WinterDesignDay,    !- Field 41
    Until: 05:00,             !- Field 42
    0.05,                     !- Field 43
    Until: 06:00,             !- Field 44
    0.08,                     !- Field 45
    Until: 07:00,             !- Field 46
    0.07,                     !- Field 47
    Until: 08:00,             !- Field 48
    0.11,                     !- Field 49
    Until: 09:00,             !- Field 50
    0.15,                     !- Field 51
    Until: 10:00,             !- Field 52
    0.21,                     !- Field 53
    Until: 11:00,             !- Field 54
    0.19,                     !- Field 55
    Until: 12:00,             !- Field 56
    0.23,                     !- Field 57
    Until: 13:00,             !- Field 58
    0.20,                     !- Field 59
    Until: 14:00,             !- Field 60
    0.19,                     !- Field 61
    Until: 15:00,             !- Field 62
    0.15,                     !- Field 63
    Until: 16:00,             !- Field 64
    0.13,                     !- Field 65
    Until: 17:00,             !- Field 66
    0.14,                     !- Field 67
    Until: 21:00,             !- Field 68
    0.07,                     !- Field 69
    Until: 22:00,             !- Field 70
    0.09,                     !- Field 71
    Until: 24:00,             !- Field 72
    0.05,                     !- Field 73
    For: Sunday Holidays AllOtherDays,    !- Field 74
    Until: 05:00,             !- Field 75
    0.04,                     !- Field 76
    Until: 06:00,             !- Field 77
    0.07,                     !- Field 78
    Until: 11:00,             !- Field 79
    0.04,                     !- Field 80
    Until: 13:00,             !- Field 81
    0.06,                     !- Field 82
    Until: 14:00,             !- Field 83
    0.09,                     !- Field 84
    Until: 15:00,             !- Field 85
    0.06,                     !- Field 86
    Until: 21:00,             !- Field 87
    0.04,                     !- Field 88
    Until: 22:00,             !- Field 89
    0.07,                     !- Field 90
    Until: 24:00,             !- Field 91
    0.04;                     !- Field 92

Schedule:Compact,
    Restaurant HVAC,          !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekday SummerDesignDay,    !- Field 2
    Until: 03:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    1.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 03:00,             !- Field 10
    1.0,                      !- Field 11
    Until: 09:00,             !- Field 12
    0.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    1.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 03:00,             !- Field 17
    1.0,                      !- Field 18
    Until: 10:00,             !- Field 19
    0.0,                      !- Field 20
    Until: 24:00,             !- Field 21
    1.0;                      !- Field 22

Schedule:Compact,
    Restaurant Lighting,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekday SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.15,                     !- Field 4
    Until: 06:00,             !- Field 5
    0.2,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.4,                      !- Field 8
    Until: 10:00,             !- Field 9
    0.6,                      !- Field 10
    Until: 22:00,             !- Field 11
    0.9,                      !- Field 12
    Until: 23:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 24:00,             !- Field 15
    0.3,                      !- Field 16
    For: Saturday WinterDesignDay,    !- Field 17
    Until: 01:00,             !- Field 18
    0.2,                      !- Field 19
    Until: 06:00,             !- Field 20
    0.15,                     !- Field 21
    Until: 08:00,             !- Field 22
    0.3,                      !- Field 23
    Until: 10:00,             !- Field 24
    0.6,                      !- Field 25
    Until: 17:00,             !- Field 26
    0.8,                      !- Field 27
    Until: 22:00,             !- Field 28
    0.9,                      !- Field 29
    Until: 23:00,             !- Field 30
    0.5,                      !- Field 31
    Until: 24:00,             !- Field 32
    0.3,                      !- Field 33
    For: Sunday Holidays AllOtherDays,    !- Field 34
    Until: 01:00,             !- Field 35
    0.2,                      !- Field 36
    Until: 06:00,             !- Field 37
    0.15,                     !- Field 38
    Until: 08:00,             !- Field 39
    0.3,                      !- Field 40
    Until: 10:00,             !- Field 41
    0.5,                      !- Field 42
    Until: 16:00,             !- Field 43
    0.7,                      !- Field 44
    Until: 22:00,             !- Field 45
    0.6,                      !- Field 46
    Until: 23:00,             !- Field 47
    0.5,                      !- Field 48
    Until: 24:00,             !- Field 49
    0.3;                      !- Field 50

Schedule:Compact,
    Restaurant Occupancy,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 02:00,             !- Field 3
    0.15,                     !- Field 4
    Until: 03:00,             !- Field 5
    0.05,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.0,                      !- Field 8
    Until: 10:00,             !- Field 9
    0.05,                     !- Field 10
    Until: 11:00,             !- Field 11
    0.2,                      !- Field 12
    Until: 12:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 13:00,             !- Field 15
    0.8,                      !- Field 16
    Until: 14:00,             !- Field 17
    0.7,                      !- Field 18
    Until: 15:00,             !- Field 19
    0.4,                      !- Field 20
    Until: 16:00,             !- Field 21
    0.2,                      !- Field 22
    Until: 17:00,             !- Field 23
    0.25,                     !- Field 24
    Until: 18:00,             !- Field 25
    0.5,                      !- Field 26
    Until: 21:00,             !- Field 27
    0.8,                      !- Field 28
    Until: 22:00,             !- Field 29
    0.5,                      !- Field 30
    Until: 23:00,             !- Field 31
    0.35,                     !- Field 32
    Until: 24:00,             !- Field 33
    0.2,                      !- Field 34
    For: Saturday WinterDesignDay,    !- Field 35
    Until: 01:00,             !- Field 36
    0.3,                      !- Field 37
    Until: 02:00,             !- Field 38
    0.25,                     !- Field 39
    Until: 03:00,             !- Field 40
    0.05,                     !- Field 41
    Until: 09:00,             !- Field 42
    0.0,                      !- Field 43
    Until: 10:00,             !- Field 44
    0.05,                     !- Field 45
    Until: 11:00,             !- Field 46
    0.2,                      !- Field 47
    Until: 12:00,             !- Field 48
    0.45,                     !- Field 49
    Until: 14:00,             !- Field 50
    0.5,                      !- Field 51
    Until: 15:00,             !- Field 52
    0.35,                     !- Field 53
    Until: 18:00,             !- Field 54
    0.3,                      !- Field 55
    Until: 19:00,             !- Field 56
    0.7,                      !- Field 57
    Until: 20:00,             !- Field 58
    0.9,                      !- Field 59
    Until: 21:00,             !- Field 60
    0.7,                      !- Field 61
    Until: 22:00,             !- Field 62
    0.65,                     !- Field 63
    Until: 23:00,             !- Field 64
    0.55,                     !- Field 65
    Until: 24:00,             !- Field 66
    0.35,                     !- Field 67
    For: Sunday Holidays AllOtherDays,    !- Field 68
    Until: 02:00,             !- Field 69
    0.2,                      !- Field 70
    Until: 03:00,             !- Field 71
    0.05,                     !- Field 72
    Until: 10:00,             !- Field 73
    0.0,                      !- Field 74
    Until: 11:00,             !- Field 75
    0.1,                      !- Field 76
    Until: 12:00,             !- Field 77
    0.2,                      !- Field 78
    Until: 14:00,             !- Field 79
    0.25,                     !- Field 80
    Until: 15:00,             !- Field 81
    0.15,                     !- Field 82
    Until: 16:00,             !- Field 83
    0.2,                      !- Field 84
    Until: 17:00,             !- Field 85
    0.25,                     !- Field 86
    Until: 18:00,             !- Field 87
    0.35,                     !- Field 88
    Until: 19:00,             !- Field 89
    0.55,                     !- Field 90
    Until: 20:00,             !- Field 91
    0.65,                     !- Field 92
    Until: 21:00,             !- Field 93
    0.7,                      !- Field 94
    Until: 22:00,             !- Field 95
    0.35,                     !- Field 96
    Until: 24:00,             !- Field 97
    0.2;                      !- Field 98

Schedule:Compact,
    Restaurant SWH,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    0.2,                      !- Field 4
    Until: 03:00,             !- Field 5
    0.15,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.0,                      !- Field 8
    Until: 08:00,             !- Field 9
    0.6,                      !- Field 10
    Until: 09:00,             !- Field 11
    0.55,                     !- Field 12
    Until: 10:00,             !- Field 13
    0.45,                     !- Field 14
    Until: 11:00,             !- Field 15
    0.4,                      !- Field 16
    Until: 12:00,             !- Field 17
    0.45,                     !- Field 18
    Until: 13:00,             !- Field 19
    0.4,                      !- Field 20
    Until: 14:00,             !- Field 21
    0.35,                     !- Field 22
    Until: 17:00,             !- Field 23
    0.3,                      !- Field 24
    Until: 18:00,             !- Field 25
    0.4,                      !- Field 26
    Until: 19:00,             !- Field 27
    0.55,                     !- Field 28
    Until: 20:00,             !- Field 29
    0.6,                      !- Field 30
    Until: 21:00,             !- Field 31
    0.5,                      !- Field 32
    Until: 22:00,             !- Field 33
    0.55,                     !- Field 34
    Until: 23:00,             !- Field 35
    0.45,                     !- Field 36
    Until: 24:00,             !- Field 37
    0.25,                     !- Field 38
    For: Saturday WinterDesignDay,    !- Field 39
    Until: 01:00,             !- Field 40
    0.2,                      !- Field 41
    Until: 03:00,             !- Field 42
    0.15,                     !- Field 43
    Until: 09:00,             !- Field 44
    0.0,                      !- Field 45
    Until: 10:00,             !- Field 46
    0.5,                      !- Field 47
    Until: 11:00,             !- Field 48
    0.45,                     !- Field 49
    Until: 13:00,             !- Field 50
    0.5,                      !- Field 51
    Until: 14:00,             !- Field 52
    0.45,                     !- Field 53
    Until: 16:00,             !- Field 54
    0.4,                      !- Field 55
    Until: 17:00,             !- Field 56
    0.35,                     !- Field 57
    Until: 18:00,             !- Field 58
    0.4,                      !- Field 59
    Until: 20:00,             !- Field 60
    0.55,                     !- Field 61
    Until: 21:00,             !- Field 62
    0.5,                      !- Field 63
    Until: 22:00,             !- Field 64
    0.55,                     !- Field 65
    Until: 23:00,             !- Field 66
    0.4,                      !- Field 67
    Until: 24:00,             !- Field 68
    0.3,                      !- Field 69
    For: Sunday Holidays AllOtherDays,    !- Field 70
    Until: 01:00,             !- Field 71
    0.25,                     !- Field 72
    Until: 03:00,             !- Field 73
    0.2,                      !- Field 74
    Until: 10:00,             !- Field 75
    0.0,                      !- Field 76
    Until: 12:00,             !- Field 77
    0.5,                      !- Field 78
    Until: 14:00,             !- Field 79
    0.4,                      !- Field 80
    Until: 17:00,             !- Field 81
    0.3,                      !- Field 82
    Until: 18:00,             !- Field 83
    0.4,                      !- Field 84
    Until: 20:00,             !- Field 85
    0.5,                      !- Field 86
    Until: 21:00,             !- Field 87
    0.4,                      !- Field 88
    Until: 22:00,             !- Field 89
    0.5,                      !- Field 90
    Until: 23:00,             !- Field 91
    0.4,                      !- Field 92
    Until: 24:00,             !- Field 93
    0.2;                      !- Field 94

Schedule:Compact,
    Retail HVAC,              !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 21:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 22:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 08:00,             !- Field 17
    0.0,                      !- Field 18
    Until: 17:00,             !- Field 19
    1.0,                      !- Field 20
    Until: 24:00,             !- Field 21
    0.0;                      !- Field 22

Schedule:Compact,
    Retail Lighting,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.2,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 18:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 20:00,             !- Field 11
    0.6,                      !- Field 12
    Until: 21:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 22:00,             !- Field 15
    0.2,                      !- Field 16
    Until: 24:00,             !- Field 17
    0.05,                     !- Field 18
    For: Saturday WinterDesignDay,    !- Field 19
    Until: 07:00,             !- Field 20
    0.05,                     !- Field 21
    Until: 08:00,             !- Field 22
    0.1,                      !- Field 23
    Until: 09:00,             !- Field 24
    0.3,                      !- Field 25
    Until: 10:00,             !- Field 26
    0.6,                      !- Field 27
    Until: 18:00,             !- Field 28
    0.9,                      !- Field 29
    Until: 19:00,             !- Field 30
    0.5,                      !- Field 31
    Until: 21:00,             !- Field 32
    0.3,                      !- Field 33
    Until: 22:00,             !- Field 34
    0.1,                      !- Field 35
    Until: 24:00,             !- Field 36
    0.05,                     !- Field 37
    For: Sunday Holidays AllOtherDays,    !- Field 38
    Until: 08:00,             !- Field 39
    0.05,                     !- Field 40
    Until: 10:00,             !- Field 41
    0.1,                      !- Field 42
    Until: 12:00,             !- Field 43
    0.4,                      !- Field 44
    Until: 17:00,             !- Field 45
    0.6,                      !- Field 46
    Until: 18:00,             !- Field 47
    0.4,                      !- Field 48
    Until: 19:00,             !- Field 49
    0.2,                      !- Field 50
    Until: 24:00,             !- Field 51
    0.05;                     !- Field 52

Schedule:Compact,
    Retail Occupancy,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 11:00,             !- Field 9
    0.5,                      !- Field 10
    Until: 15:00,             !- Field 11
    0.7,                      !- Field 12
    Until: 16:00,             !- Field 13
    0.8,                      !- Field 14
    Until: 17:00,             !- Field 15
    0.7,                      !- Field 16
    Until: 19:00,             !- Field 17
    0.5,                      !- Field 18
    Until: 21:00,             !- Field 19
    0.3,                      !- Field 20
    Until: 24:00,             !- Field 21
    0.0,                      !- Field 22
    For: Saturday WinterDesignDay,    !- Field 23
    Until: 07:00,             !- Field 24
    0.0,                      !- Field 25
    Until: 08:00,             !- Field 26
    0.1,                      !- Field 27
    Until: 09:00,             !- Field 28
    0.2,                      !- Field 29
    Until: 10:00,             !- Field 30
    0.5,                      !- Field 31
    Until: 11:00,             !- Field 32
    0.6,                      !- Field 33
    Until: 17:00,             !- Field 34
    0.8,                      !- Field 35
    Until: 18:00,             !- Field 36
    0.6,                      !- Field 37
    Until: 21:00,             !- Field 38
    0.2,                      !- Field 39
    Until: 22:00,             !- Field 40
    0.1,                      !- Field 41
    Until: 24:00,             !- Field 42
    0.0,                      !- Field 43
    For: Sunday Holidays AllOtherDays,    !- Field 44
    Until: 09:00,             !- Field 45
    0.0,                      !- Field 46
    Until: 10:00,             !- Field 47
    0.1,                      !- Field 48
    Until: 12:00,             !- Field 49
    0.2,                      !- Field 50
    Until: 17:00,             !- Field 51
    0.4,                      !- Field 52
    Until: 18:00,             !- Field 53
    0.2,                      !- Field 54
    Until: 19:00,             !- Field 55
    0.1,                      !- Field 56
    Until: 24:00,             !- Field 57
    0.0;                      !- Field 58

Schedule:Compact,
    Retail SWH,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    0.04,                     !- Field 4
    Until: 03:00,             !- Field 5
    0.05,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.04,                     !- Field 8
    Until: 08:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 09:00,             !- Field 11
    0.23,                     !- Field 12
    Until: 10:00,             !- Field 13
    0.32,                     !- Field 14
    Until: 11:00,             !- Field 15
    0.41,                     !- Field 16
    Until: 12:00,             !- Field 17
    0.57,                     !- Field 18
    Until: 13:00,             !- Field 19
    0.62,                     !- Field 20
    Until: 14:00,             !- Field 21
    0.61,                     !- Field 22
    Until: 15:00,             !- Field 23
    0.5,                      !- Field 24
    Until: 16:00,             !- Field 25
    0.45,                     !- Field 26
    Until: 17:00,             !- Field 27
    0.46,                     !- Field 28
    Until: 18:00,             !- Field 29
    0.47,                     !- Field 30
    Until: 19:00,             !- Field 31
    0.42,                     !- Field 32
    Until: 20:00,             !- Field 33
    0.34,                     !- Field 34
    Until: 21:00,             !- Field 35
    0.33,                     !- Field 36
    Until: 22:00,             !- Field 37
    0.23,                     !- Field 38
    Until: 23:00,             !- Field 39
    0.13,                     !- Field 40
    Until: 24:00,             !- Field 41
    0.08,                     !- Field 42
    For: Saturday WinterDesignDay,    !- Field 43
    Until: 01:00,             !- Field 44
    0.11,                     !- Field 45
    Until: 02:00,             !- Field 46
    0.1,                      !- Field 47
    Until: 03:00,             !- Field 48
    0.08,                     !- Field 49
    Until: 06:00,             !- Field 50
    0.06,                     !- Field 51
    Until: 07:00,             !- Field 52
    0.07,                     !- Field 53
    Until: 08:00,             !- Field 54
    0.2,                      !- Field 55
    Until: 09:00,             !- Field 56
    0.24,                     !- Field 57
    Until: 10:00,             !- Field 58
    0.27,                     !- Field 59
    Until: 11:00,             !- Field 60
    0.42,                     !- Field 61
    Until: 12:00,             !- Field 62
    0.54,                     !- Field 63
    Until: 13:00,             !- Field 64
    0.59,                     !- Field 65
    Until: 14:00,             !- Field 66
    0.6,                      !- Field 67
    Until: 15:00,             !- Field 68
    0.49,                     !- Field 69
    Until: 16:00,             !- Field 70
    0.48,                     !- Field 71
    Until: 17:00,             !- Field 72
    0.47,                     !- Field 73
    Until: 18:00,             !- Field 74
    0.46,                     !- Field 75
    Until: 19:00,             !- Field 76
    0.44,                     !- Field 77
    Until: 20:00,             !- Field 78
    0.36,                     !- Field 79
    Until: 21:00,             !- Field 80
    0.29,                     !- Field 81
    Until: 22:00,             !- Field 82
    0.22,                     !- Field 83
    Until: 23:00,             !- Field 84
    0.16,                     !- Field 85
    Until: 24:00,             !- Field 86
    0.13,                     !- Field 87
    For: Sunday Holidays AllOtherDays,    !- Field 88
    Until: 03:00,             !- Field 89
    0.07,                     !- Field 90
    Until: 06:00,             !- Field 91
    0.06,                     !- Field 92
    Until: 07:00,             !- Field 93
    0.07,                     !- Field 94
    Until: 08:00,             !- Field 95
    0.1,                      !- Field 96
    Until: 09:00,             !- Field 97
    0.12,                     !- Field 98
    Until: 10:00,             !- Field 99
    0.14,                     !- Field 100
    Until: 11:00,             !- Field 101
    0.29,                     !- Field 102
    Until: 12:00,             !- Field 103
    0.31,                     !- Field 104
    Until: 14:00,             !- Field 105
    0.36,                     !- Field 106
    Until: 15:00,             !- Field 107
    0.34,                     !- Field 108
    Until: 16:00,             !- Field 109
    0.35,                     !- Field 110
    Until: 17:00,             !- Field 111
    0.37,                     !- Field 112
    Until: 18:00,             !- Field 113
    0.34,                     !- Field 114
    Until: 19:00,             !- Field 115
    0.25,                     !- Field 116
    Until: 20:00,             !- Field 117
    0.27,                     !- Field 118
    Until: 21:00,             !- Field 119
    0.21,                     !- Field 120
    Until: 22:00,             !- Field 121
    0.16,                     !- Field 122
    Until: 23:00,             !- Field 123
    0.1,                      !- Field 124
    Until: 24:00,             !- Field 125
    0.06;                     !- Field 126

Schedule:Compact,
    School HVAC,              !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 08:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 13:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    School Lighting,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.02,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.3,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.85,                     !- Field 8
    Until: 12:00,             !- Field 9
    0.95,                     !- Field 10
    Until: 15:00,             !- Field 11
    0.8,                      !- Field 12
    Until: 16:00,             !- Field 13
    0.7,                      !- Field 14
    Until: 18:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 21:00,             !- Field 17
    0.35,                     !- Field 18
    Until: 22:00,             !- Field 19
    0.3,                      !- Field 20
    Until: 24:00,             !- Field 21
    0.02,                     !- Field 22
    For: Saturday WinterDesignDay,    !- Field 23
    Until: 07:00,             !- Field 24
    0.02,                     !- Field 25
    Until: 08:00,             !- Field 26
    0.05,                     !- Field 27
    Until: 13:00,             !- Field 28
    0.15,                     !- Field 29
    Until: 16:00,             !- Field 30
    0.05,                     !- Field 31
    Until: 24:00,             !- Field 32
    0.02,                     !- Field 33
    For: Sunday Holidays AllOtherDays,    !- Field 34
    Until: 08:00,             !- Field 35
    0.02,                     !- Field 36
    Until: 16:00,             !- Field 37
    0.05,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.02;                     !- Field 40

Schedule:Compact,
    School Occupancy,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.05,                     !- Field 6
    Until: 09:00,             !- Field 7
    0.75,                     !- Field 8
    Until: 11:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 15:00,             !- Field 11
    0.8,                      !- Field 12
    Until: 16:00,             !- Field 13
    0.45,                     !- Field 14
    Until: 17:00,             !- Field 15
    0.15,                     !- Field 16
    Until: 18:00,             !- Field 17
    0.05,                     !- Field 18
    Until: 19:00,             !- Field 19
    0.15,                     !- Field 20
    Until: 21:00,             !- Field 21
    0.2,                      !- Field 22
    Until: 22:00,             !- Field 23
    0.1,                      !- Field 24
    Until: 24:00,             !- Field 25
    0.0,                      !- Field 26
    For: Saturday WinterDesignDay,    !- Field 27
    Until: 08:00,             !- Field 28
    0.0,                      !- Field 29
    Until: 13:00,             !- Field 30
    0.1,                      !- Field 31
    Until: 24:00,             !- Field 32
    0.0,                      !- Field 33
    For: Sunday Holidays AllOtherDays,    !- Field 34
    Until: 24:00,             !- Field 35
    0.0;                      !- Field 36

Schedule:Compact,
    School SWH,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.34,                     !- Field 8
    Until: 10:00,             !- Field 9
    0.6,                      !- Field 10
    Until: 11:00,             !- Field 11
    0.63,                     !- Field 12
    Until: 12:00,             !- Field 13
    0.72,                     !- Field 14
    Until: 13:00,             !- Field 15
    0.79,                     !- Field 16
    Until: 14:00,             !- Field 17
    0.83,                     !- Field 18
    Until: 15:00,             !- Field 19
    0.61,                     !- Field 20
    Until: 16:00,             !- Field 21
    0.65,                     !- Field 22
    Until: 18:00,             !- Field 23
    0.1,                      !- Field 24
    Until: 19:00,             !- Field 25
    0.19,                     !- Field 26
    Until: 20:00,             !- Field 27
    0.25,                     !- Field 28
    Until: 22:00,             !- Field 29
    0.22,                     !- Field 30
    Until: 23:00,             !- Field 31
    0.12,                     !- Field 32
    Until: 24:00,             !- Field 33
    0.09,                     !- Field 34
    For: Saturday WinterDesignDay,    !- Field 35
    Until: 09:00,             !- Field 36
    0.03,                     !- Field 37
    Until: 13:00,             !- Field 38
    0.05,                     !- Field 39
    Until: 24:00,             !- Field 40
    0.03,                     !- Field 41
    For: Sunday Holidays AllOtherDays,    !- Field 42
    Until: 08:00,             !- Field 43
    0.03,                     !- Field 44
    Until: 13:00,             !- Field 45
    0.05,                     !- Field 46
    Until: 24:00,             !- Field 47
    0.03;                     !- Field 48

Schedule:Compact,
    Warehouse HVAC,           !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 17:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 08:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 16:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    Warehouse Lighting,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.04,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.4,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.7,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 13:00,             !- Field 11
    0.8,                      !- Field 12
    Until: 17:00,             !- Field 13
    0.9,                      !- Field 14
    Until: 18:00,             !- Field 15
    0.3,                      !- Field 16
    Until: 24:00,             !- Field 17
    0.04,                     !- Field 18
    For: Saturday WinterDesignDay,    !- Field 19
    Until: 08:00,             !- Field 20
    0.04,                     !- Field 21
    Until: 09:00,             !- Field 22
    0.08,                     !- Field 23
    Until: 12:00,             !- Field 24
    0.24,                     !- Field 25
    Until: 24:00,             !- Field 26
    0.04,                     !- Field 27
    For: Sunday Holidays AllOtherDays,    !- Field 28
    Until: 24:00,             !- Field 29
    0.04;                     !- Field 30

Schedule:Compact,
    Warehouse Occupancy,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.15,                     !- Field 6
    Until: 09:00,             !- Field 7
    0.7,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 13:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 16:00,             !- Field 13
    0.85,                     !- Field 14
    Until: 17:00,             !- Field 15
    0.2,                      !- Field 16
    Until: 24:00,             !- Field 17
    0.0,                      !- Field 18
    For: Saturday WinterDesignDay,    !- Field 19
    Until: 08:00,             !- Field 20
    0.0,                      !- Field 21
    Until: 12:00,             !- Field 22
    0.2,                      !- Field 23
    Until: 16:00,             !- Field 24
    0.1,                      !- Field 25
    Until: 24:00,             !- Field 26
    0.0,                      !- Field 27
    For: Sunday Holidays AllOtherDays,    !- Field 28
    Until: 24:00,             !- Field 29
    0.0;                      !- Field 30

Schedule:Compact,
    Warehouse SWH,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 04:00,             !- Field 3
    0.02,                     !- Field 4
    Until: 05:00,             !- Field 5
    0.05,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.07,                     !- Field 8
    Until: 08:00,             !- Field 9
    0.1,                      !- Field 10
    Until: 09:00,             !- Field 11
    0.3,                      !- Field 12
    Until: 11:00,             !- Field 13
    0.36,                     !- Field 14
    Until: 12:00,             !- Field 15
    0.46,                     !- Field 16
    Until: 13:00,             !- Field 17
    0.57,                     !- Field 18
    Until: 14:00,             !- Field 19
    0.43,                     !- Field 20
    Until: 15:00,             !- Field 21
    0.38,                     !- Field 22
    Until: 16:00,             !- Field 23
    0.4,                      !- Field 24
    Until: 17:00,             !- Field 25
    0.3,                      !- Field 26
    Until: 18:00,             !- Field 27
    0.18,                     !- Field 28
    Until: 24:00,             !- Field 29
    0.03,                     !- Field 30
    For: Saturday WinterDesignDay,    !- Field 31
    Until: 08:00,             !- Field 32
    0.02,                     !- Field 33
    Until: 09:00,             !- Field 34
    0.06,                     !- Field 35
    Until: 11:00,             !- Field 36
    0.12,                     !- Field 37
    Until: 12:00,             !- Field 38
    0.17,                     !- Field 39
    Until: 14:00,             !- Field 40
    0.04,                     !- Field 41
    Until: 24:00,             !- Field 42
    0.02,                     !- Field 43
    For: Sunday Holidays AllOtherDays,    !- Field 44
    Until: 12:00,             !- Field 45
    0.02,                     !- Field 46
    Until: 14:00,             !- Field 47
    0.04,                     !- Field 48
    Until: 24:00,             !- Field 49
    0.02;                     !- Field 50

SCHEDULE:COMPACT,
    H_SetBack_20,             !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Alldays,             !- Field 2
    Until: 5:00,              !- Field 3
    18,                       !- Field 4
    Until: 21:00,             !- Field 5
    20,                       !- Field 6
    Until: 24:00,             !- Field 7
    18;                       !- Field 8

SCHEDULE:COMPACT,
    C_SetBack_25,             !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Alldays,             !- Field 2
    Until: 5:00,              !- Field 3
    26,                       !- Field 4
    Until: 21:00,             !- Field 5
    25,                       !- Field 6
    Until: 24:00,             !- Field 7
    26;                       !- Field 8

SCHEDULE:COMPACT,
    Schedule Activity 70,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Alldays,             !- Field 2
    Until: 24:00,             !- Field 3
    70;                       !- Field 4

MATERIAL,
    hardwood,                 !- Name
    MediumRough,              !- Roughness
    0.04,                     !- Thickness
    0.13,                     !- Conductivity
    650,                      !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    concrete_CEM_II_BS325R_wz05,    !- Name
    MediumRough,              !- Roughness
    0.175,                    !- Thickness
    2.1,                      !- Conductivity
    2420,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    EPS_040_15,               !- Name
    MediumRough,              !- Roughness
    0.07,                     !- Thickness
    0.04,                     !- Conductivity
    15,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    lime_plaster,             !- Name
    MediumRough,              !- Roughness
    0.01,                     !- Thickness
    0.7,                      !- Conductivity
    1600,                     !- Density
    850,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    vertical_core_brick_700,    !- Name
    MediumRough,              !- Roughness
    0.15,                     !- Thickness
    0.13,                     !- Conductivity
    695,                      !- Density
    850,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    cement_floating_screed_2_bottom,    !- Name
    MediumRough,              !- Roughness
    0.04,                     !- Thickness
    1.4,                      !- Conductivity
    1990,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    foam_glass_board_130,     !- Name
    MediumRough,              !- Roughness
    0.12,                     !- Thickness
    0.065,                    !- Conductivity
    130,                      !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    gravel_single_granular,    !- Name
    MediumRough,              !- Roughness
    0.03,                     !- Thickness
    0.814,                    !- Conductivity
    1500,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    DefaultMaterial,          !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.1,                      !- Conductivity
    1000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach,    !- Name
    1.2475377544320418,       !- UFactor
    0.65;                     !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    DefaultGlazing,           !- Name
    2.7,                      !- UFactor
    0.763,                    !- Solar Heat Gain Coefficient
    0.8;                      !- Visible Transmittance

CONSTRUCTION,
    BS Exterior Window,       !- Name
    Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach;    !- Outside Layer

CONSTRUCTION,
    BS Door,                  !- Name
    hardwood;                 !- Outside Layer

CONSTRUCTION,
    BS Exterior Wall,         !- Name
    EPS_040_15,               !- Outside Layer
    concrete_CEM_II_BS325R_wz05;    !- Layer 2

CONSTRUCTION,
    BS Interior Wall,         !- Name
    lime_plaster,             !- Outside Layer
    vertical_core_brick_700,    !- Layer 2
    lime_plaster;             !- Layer 3

CONSTRUCTION,
    BS Ground Floor,          !- Name
    concrete_CEM_II_BS325R_wz05,    !- Outside Layer
    EPS_040_15,               !- Layer 2
    cement_floating_screed_2_bottom;    !- Layer 3

CONSTRUCTION,
    BS Interior Floor,        !- Name
    concrete_CEM_II_BS325R_wz05,    !- Outside Layer
    EPS_040_15,               !- Layer 2
    cement_floating_screed_2_bottom;    !- Layer 3

CONSTRUCTION,
    BS Ceiling,               !- Name
    cement_floating_screed_2_bottom,    !- Outside Layer
    EPS_040_15,               !- Layer 2
    concrete_CEM_II_BS325R_wz05;    !- Layer 3

CONSTRUCTION,
    BS Flat Roof,             !- Name
    gravel_single_granular,    !- Outside Layer
    foam_glass_board_130,     !- Layer 2
    concrete_CEM_II_BS325R_wz05;    !- Layer 3

CONSTRUCTION,
    Project Wall,             !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Partition,        !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Floor,            !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Flat Roof,        !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Ceiling,          !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Door,             !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project External Window,    !- Name
    DefaultGlazing;           !- Outside Layer

CONSTRUCTION:AIRBOUNDARY,
    Air Wall,                 !- Name
    GroupedZones,             !- Solar and Daylighting Method
    GroupedZones,             !- Radiant Exchange Method
    SimpleMixing,             !- Air Exchange Method
    0.5;                      !- Simple Mixing Air Changes per Hour

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

ZONE,
    1$Dh8aV355pviG2jQK4IhC,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    66.528,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    20KyyokujFbBKI6SyKStB1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    357.04800000000006,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0F59hQBJ91Jf8BC2hDiJOU,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    30.887999999999998,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    786.1888651307221,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1SrxcELcXDWBQX9XImvJCe,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    95.58,                    !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3mYBtM3XHDY8zwb9bg3mId,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.90400000000002,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1jZzPXvwz9nQeJnE6mVozX,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.90399999999998,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1k5_3JFdrB9Pf8UrlV5mtM,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    34.452000000000005,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2yi1NWyxL7Mec1AYJoPy6X,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.264,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0vkI5GuJz5OBjKBJ_EEEPE,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    34.45199999999999,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1MLwkLvfL5rQNqNx2_g1zk,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26399999999998,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3BVEinpwb2wxN_2iMr7$yT,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    31.860000000000007,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1Apn7rICf6lRx77Z6hYgwn,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.904,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3VVdcigTL3MOOIk0dUC32B,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.904,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3XJ6wpliH8IQ564mxmpli$,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26400000000001,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1geZS0YYb4wwFzlFQ0MzyI,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26400000000001,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1DARex6OvEPhCcPqEfXTu8,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26400000000001,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0v2mq_BpX9j9p4qwRH5aap,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    30.888,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2CcPJE7P9DqwoGopk3Hmw6,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    66.528,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2B7cRcVj51Qv4C6__R44xu,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    34.45200000000001,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2HnbZBXN52oxusTs3Un5e7,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    95.58000000000001,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1taLmMq_bBhh1yNbf1VwUT,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.90400000000001,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    05$4pUp9n7_BM8rl8IyXG4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    34.452000000000005,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2feNlfknz8J8XEHBxJT6K2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    104.54400000000001,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0iEZdLIqfD7x3avzU4ffZa,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.90400000000001,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3pQ$Lla7T5pR$Q74pIih7H,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    30.88800000000002,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1QSBlSGG9CGP76GbGKSJ8g,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    34.45199999999999,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0$eKt6z_TF_fKjXoVEG5Cw,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    105.732,                  !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0Kht2gt3X4FwYpuImPa9kt,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    102.16800000000002,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    00eVuFlSP5VQRrh6IeRyEc,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    95.58000000000003,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    21Xb5cb$P51xr_mPRJf26h,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26399999999998,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    08enjGMu51g8uLhNew1tqP,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26399999999998,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3VG_VaTqzBoOJol37bGgmR,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26399999999998,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3sefNQ1Hz6sBA3EwjEo9EL,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.263999999999974,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1VbxF3wFzBpQ5rqOcSdEzF,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    66.528,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1wwy_gJt53g8xxcPi9efQ_,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    30.887999999999998,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0CM3trCnD9RO1ae6cHaLbY,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    95.58000000000001,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1eB_t_7n5C9h_7XbF74Ynz,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.90400000000001,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3b4ad9i$z8Ffh00s_avotU,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    102.16800000000002,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3RaYI3pSP41vsbJmfPmo2G,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    34.452000000000005,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2ZkE42_lPD0h98OGo18$cW,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.264,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0s3m9PuAP5ruR$qwRFe$ws,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    30.88800000000002,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1yt80Db6HAChv7Z5qvEO2S,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.904,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3SrN4J8$P18hlt_KE0C4pC,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    95.58,                    !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1WGjklisD2eerdht85MDWO,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.90399999999998,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1swo1qVtbAKPm4o0W5iaak,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26400000000001,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2hrD2BYybCUu_MDTUP8pf_,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26400000000001,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2kYMI8pg909xJ2DLSV4VwB,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    34.45199999999999,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3vJPg8U8f2fBFwYCxBT9in,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26399999999998,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1sKK5eIVD4wRsWgd2sPWuY,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.90399999999998,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1hZbcSK9r6evWXSuVClGk8,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26399999999998,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3q6cv1ZnfC4ADBvxxftK1C,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26400000000001,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3X_RkmlwP1VeLMw2JO6M1A,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26399999999998,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3M$0CCsmv239cS_ahxa6de,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26399999999998,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0V2wFmcrX67xKQfCl69ykF,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.263999999999974,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3TWbARHE9CoOjg0OeaZD8P,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    66.52799999999999,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1wsY5_9THDO8veB2wP2Jbh,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    66.52800000000002,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2Kz40Uxz99fwCIJJmglieI,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    30.887999999999998,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1ekdjNgjPBSx9xCftRqDMb,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    30.88800000000002,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0bbi7jwFX5EgYtOUiXmMPZ,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    95.58,                    !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1jkMl6PLf94hN1SvfPW9Iv,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.90400000000002,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1FsfTlNHzDiQydR7cbC3bX,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    95.57999999999998,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2Y2jAOw7X9Xf_B4gscapbK,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.90399999999997,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1Pto60QwP1JvdNmhJOmrlf,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    34.452000000000005,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2BcXux61X9GujHpev9QRSR,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.264,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2ZA9Zu2EfCDRHYeBd_iRey,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    34.451999999999984,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    02$9QxmhzCCgXxhk3q8dTe,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26399999999998,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1tATJKntX2Y8t2dxJpVBm2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.904,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1M617TAlX5t8jXjdcEmsKg,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.90399999999997,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    373u1CPB1CvA4rwrsNTz0k,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26400000000001,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2cFybzr4D4dAd4nVF9y94h,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26400000000001,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    04O33NodL9yQHabg_JHCFB,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.263999999999974,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2rjMBU8_b39uB$kTZmooOu,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26399999999998,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    14cSmkGQb5Chj6GH5bUPRa,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    68.90399999999998,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2bvpk6mWv0YP4RAPnXAmYI,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.26400000000001,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    37yxDMh$P3UPqfAuQfpNto,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    33.263999999999974,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3VV6rr95r3NQwIcU9Gvngz,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    251.63350364382893,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2C1bLb$nf9YhxSJidm6nxU,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    251.633503643829,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONELIST,
    Keller,                   !- Name
    1$Dh8aV355pviG2jQK4IhC,    !- Zone 1 Name
    20KyyokujFbBKI6SyKStB1,    !- Zone 2 Name
    0F59hQBJ91Jf8BC2hDiJOU,    !- Zone 3 Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone 4 Name
    1SrxcELcXDWBQX9XImvJCe,    !- Zone 5 Name
    3mYBtM3XHDY8zwb9bg3mId,    !- Zone 6 Name
    1jZzPXvwz9nQeJnE6mVozX,    !- Zone 7 Name
    1k5_3JFdrB9Pf8UrlV5mtM,    !- Zone 8 Name
    2yi1NWyxL7Mec1AYJoPy6X,    !- Zone 9 Name
    0vkI5GuJz5OBjKBJ_EEEPE,    !- Zone 10 Name
    1MLwkLvfL5rQNqNx2_g1zk,    !- Zone 11 Name
    3BVEinpwb2wxN_2iMr7$yT,    !- Zone 12 Name
    1Apn7rICf6lRx77Z6hYgwn,    !- Zone 13 Name
    3VVdcigTL3MOOIk0dUC32B,    !- Zone 14 Name
    3XJ6wpliH8IQ564mxmpli$,    !- Zone 15 Name
    1geZS0YYb4wwFzlFQ0MzyI,    !- Zone 16 Name
    1DARex6OvEPhCcPqEfXTu8;    !- Zone 17 Name

ZONELIST,
    Erdgeschoss,              !- Name
    0v2mq_BpX9j9p4qwRH5aap,    !- Zone 1 Name
    2CcPJE7P9DqwoGopk3Hmw6,    !- Zone 2 Name
    2B7cRcVj51Qv4C6__R44xu,    !- Zone 3 Name
    2HnbZBXN52oxusTs3Un5e7,    !- Zone 4 Name
    1taLmMq_bBhh1yNbf1VwUT,    !- Zone 5 Name
    05$4pUp9n7_BM8rl8IyXG4,    !- Zone 6 Name
    2feNlfknz8J8XEHBxJT6K2,    !- Zone 7 Name
    0iEZdLIqfD7x3avzU4ffZa,    !- Zone 8 Name
    3pQ$Lla7T5pR$Q74pIih7H,    !- Zone 9 Name
    1QSBlSGG9CGP76GbGKSJ8g,    !- Zone 10 Name
    0$eKt6z_TF_fKjXoVEG5Cw,    !- Zone 11 Name
    0Kht2gt3X4FwYpuImPa9kt,    !- Zone 12 Name
    00eVuFlSP5VQRrh6IeRyEc,    !- Zone 13 Name
    21Xb5cb$P51xr_mPRJf26h,    !- Zone 14 Name
    08enjGMu51g8uLhNew1tqP,    !- Zone 15 Name
    3VG_VaTqzBoOJol37bGgmR,    !- Zone 16 Name
    3sefNQ1Hz6sBA3EwjEo9EL;    !- Zone 17 Name

ZONELIST,
    1. Obergeschoss,          !- Name
    1VbxF3wFzBpQ5rqOcSdEzF,    !- Zone 1 Name
    1wwy_gJt53g8xxcPi9efQ_,    !- Zone 2 Name
    0CM3trCnD9RO1ae6cHaLbY,    !- Zone 3 Name
    1eB_t_7n5C9h_7XbF74Ynz,    !- Zone 4 Name
    3b4ad9i$z8Ffh00s_avotU,    !- Zone 5 Name
    3RaYI3pSP41vsbJmfPmo2G,    !- Zone 6 Name
    2ZkE42_lPD0h98OGo18$cW,    !- Zone 7 Name
    0s3m9PuAP5ruR$qwRFe$ws,    !- Zone 8 Name
    1yt80Db6HAChv7Z5qvEO2S,    !- Zone 9 Name
    3SrN4J8$P18hlt_KE0C4pC,    !- Zone 10 Name
    1WGjklisD2eerdht85MDWO,    !- Zone 11 Name
    1swo1qVtbAKPm4o0W5iaak,    !- Zone 12 Name
    2hrD2BYybCUu_MDTUP8pf_,    !- Zone 13 Name
    2kYMI8pg909xJ2DLSV4VwB,    !- Zone 14 Name
    3vJPg8U8f2fBFwYCxBT9in,    !- Zone 15 Name
    1sKK5eIVD4wRsWgd2sPWuY,    !- Zone 16 Name
    1hZbcSK9r6evWXSuVClGk8,    !- Zone 17 Name
    3q6cv1ZnfC4ADBvxxftK1C,    !- Zone 18 Name
    3X_RkmlwP1VeLMw2JO6M1A,    !- Zone 19 Name
    3M$0CCsmv239cS_ahxa6de,    !- Zone 20 Name
    0V2wFmcrX67xKQfCl69ykF;    !- Zone 21 Name

ZONELIST,
    2. Obergeschoss,          !- Name
    3TWbARHE9CoOjg0OeaZD8P,    !- Zone 1 Name
    1wsY5_9THDO8veB2wP2Jbh,    !- Zone 2 Name
    2Kz40Uxz99fwCIJJmglieI,    !- Zone 3 Name
    1ekdjNgjPBSx9xCftRqDMb,    !- Zone 4 Name
    0bbi7jwFX5EgYtOUiXmMPZ,    !- Zone 5 Name
    1jkMl6PLf94hN1SvfPW9Iv,    !- Zone 6 Name
    1FsfTlNHzDiQydR7cbC3bX,    !- Zone 7 Name
    2Y2jAOw7X9Xf_B4gscapbK,    !- Zone 8 Name
    1Pto60QwP1JvdNmhJOmrlf,    !- Zone 9 Name
    2BcXux61X9GujHpev9QRSR,    !- Zone 10 Name
    2ZA9Zu2EfCDRHYeBd_iRey,    !- Zone 11 Name
    02$9QxmhzCCgXxhk3q8dTe,    !- Zone 12 Name
    1tATJKntX2Y8t2dxJpVBm2,    !- Zone 13 Name
    1M617TAlX5t8jXjdcEmsKg,    !- Zone 14 Name
    373u1CPB1CvA4rwrsNTz0k,    !- Zone 15 Name
    2cFybzr4D4dAd4nVF9y94h,    !- Zone 16 Name
    04O33NodL9yQHabg_JHCFB,    !- Zone 17 Name
    2rjMBU8_b39uB$kTZmooOu,    !- Zone 18 Name
    14cSmkGQb5Chj6GH5bUPRa,    !- Zone 19 Name
    2bvpk6mWv0YP4RAPnXAmYI,    !- Zone 20 Name
    37yxDMh$P3UPqfAuQfpNto;    !- Zone 21 Name

ZONELIST,
    Dachgeschoss,             !- Name
    3VV6rr95r3NQwIcU9Gvngz,    !- Zone 1 Name
    2C1bLb$nf9YhxSJidm6nxU;    !- Zone 2 Name

ZONEGROUP,
    Keller,                   !- Name
    Keller,                   !- Zone List Name
    1;                        !- Zone List Multiplier

ZONEGROUP,
    Erdgeschoss,              !- Name
    Erdgeschoss,              !- Zone List Name
    1;                        !- Zone List Multiplier

ZONEGROUP,
    1. Obergeschoss,          !- Name
    1. Obergeschoss,          !- Zone List Name
    1;                        !- Zone List Multiplier

ZONEGROUP,
    2. Obergeschoss,          !- Name
    2. Obergeschoss,          !- Zone List Name
    1;                        !- Zone List Multiplier

ZONEGROUP,
    Dachgeschoss,             !- Name
    Dachgeschoss,             !- Zone List Name
    1;                        !- Zone List Multiplier

BUILDINGSURFACE:DETAILED,
    3KVB2lDajD4vovd9kR7p9_,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    1$Dh8aV355pviG2jQK4IhC,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -2.5,                     !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    5.9,                      !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    5.9,                      !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -2.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    19fcY8iSfAMw6tdr0DXYAW,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1$Dh8aV355pviG2jQK4IhC,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2drE066Er06epgep3dOdft,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1$L3nZPk539w39P78FqD$0,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    1$Dh8aV355pviG2jQK4IhC,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    04gS_ogQ9A8fDvSrohQoaw,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.9,                      !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    2.9,                      !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    07uw_7Ybj7lxlZ_qST1Z6p,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    1$Dh8aV355pviG2jQK4IhC,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1rIxf8yW1FehQMW_wR8avW,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1KKEScQT55lPH5W50tysQQ,    !- Name
    Floor,                    !- Surface Type
    BS Ground Floor,          !- Construction Name
    1$Dh8aV355pviG2jQK4IhC,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3koXdquzzEB9htEihtcqE5,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    1$Dh8aV355pviG2jQK4IhC,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3$_WcP7pTArf8NPwWYi5Xy,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    1$Dh8aV355pviG2jQK4IhC,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    -2.5,                     !- Vertex 2 Zcoordinate
    5.9,                      !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    -2.5,                     !- Vertex 3 Zcoordinate
    5.9,                      !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1AozaB58X66hU5f9Ymodug,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    1$Dh8aV355pviG2jQK4IhC,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    2.9,                      !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    2.9,                      !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    20jBqNLXjClOb81B3Blkm0,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1$Dh8aV355pviG2jQK4IhC,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0h5w1YrNH3WRO5HJ9nU1H$,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    5.9,                      !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    5.9,                      !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2wv9xylSbD19BzAIUorYFS,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    20KyyokujFbBKI6SyKStB1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1Jth57vsT7F8pDloXQQfO2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.1,                     !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    30.1,                     !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    30.1,                     !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    30.1,                     !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    37Lk7P0G95Lv$Me6uwfz$R,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    20KyyokujFbBKI6SyKStB1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    23VRjG6DDAYvawJvg8BuyA,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.9,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    35.9,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    33.1,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    33.1,                     !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3bCasqYn14kRwNxIWCP10g,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    20KyyokujFbBKI6SyKStB1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.1,                     !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    30.1,                     !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    30.1,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    30.1,                     !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3bP8CCqFz0RQ6pHP7m0s03,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    20KyyokujFbBKI6SyKStB1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    01C$RtQ9jA0xqc4Y5sMRbz,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    38.9,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    38.9,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    36.1,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    36.1,                     !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0R8ZeqKqbA79uumY_SApWk,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    20KyyokujFbBKI6SyKStB1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    16TnYIlxn7vBHWifQBYt1Y,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    32.9,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    32.9,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    30.1,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    30.1,                     !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2EICzGDy9AwvT$h50ZbJVM,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    20KyyokujFbBKI6SyKStB1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    20YWuxChLAbeALmeIYbsyy,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    41.7,                     !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    41.7,                     !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    30.1,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    30.1,                     !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3varh8CxrBnwaZgOV7Tz6E,    !- Name
    Floor,                    !- Surface Type
    BS Ground Floor,          !- Construction Name
    20KyyokujFbBKI6SyKStB1,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    41.7,                     !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    41.7,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    30.1,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    30.1,                     !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0On9QvOA18lOO60ujOVyCk,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    20KyyokujFbBKI6SyKStB1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0YoGj838vE3x3IHRWGXV6a,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.1,                     !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    30.1,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    30.1,                     !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    30.1,                     !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    12hU6fe7r2r8NSpdlqufbY,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    20KyyokujFbBKI6SyKStB1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    41.7,                     !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    41.7,                     !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    39.1,                     !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    39.1,                     !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3,                     !- Vertex 4 Zcoordinate
    38.9,                     !- Vertex 5 Xcoordinate
    13.7,                     !- Vertex 5 Ycoordinate
    -0.3,                     !- Vertex 5 Zcoordinate
    38.9,                     !- Vertex 6 Xcoordinate
    9.3,                      !- Vertex 6 Ycoordinate
    -0.3,                     !- Vertex 6 Zcoordinate
    36.1,                     !- Vertex 7 Xcoordinate
    9.3,                      !- Vertex 7 Ycoordinate
    -0.3,                     !- Vertex 7 Zcoordinate
    36.1,                     !- Vertex 8 Xcoordinate
    13.7,                     !- Vertex 8 Ycoordinate
    -0.3,                     !- Vertex 8 Zcoordinate
    35.9,                     !- Vertex 9 Xcoordinate
    13.7,                     !- Vertex 9 Ycoordinate
    -0.3,                     !- Vertex 9 Zcoordinate
    35.9,                     !- Vertex 10 Xcoordinate
    9.3,                      !- Vertex 10 Ycoordinate
    -0.3,                     !- Vertex 10 Zcoordinate
    33.1,                     !- Vertex 11 Xcoordinate
    9.3,                      !- Vertex 11 Ycoordinate
    -0.3,                     !- Vertex 11 Zcoordinate
    33.1,                     !- Vertex 12 Xcoordinate
    13.7,                     !- Vertex 12 Ycoordinate
    -0.3,                     !- Vertex 12 Zcoordinate
    32.9,                     !- Vertex 13 Xcoordinate
    13.7,                     !- Vertex 13 Ycoordinate
    -0.3,                     !- Vertex 13 Zcoordinate
    32.9,                     !- Vertex 14 Xcoordinate
    9.3,                      !- Vertex 14 Ycoordinate
    -0.3,                     !- Vertex 14 Zcoordinate
    30.1,                     !- Vertex 15 Xcoordinate
    9.3,                      !- Vertex 15 Ycoordinate
    -0.3,                     !- Vertex 15 Zcoordinate
    30.1,                     !- Vertex 16 Xcoordinate
    9,                        !- Vertex 16 Ycoordinate
    -0.3;                     !- Vertex 16 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2pGiy$O5P6thTicM5hvbb4,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    20KyyokujFbBKI6SyKStB1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    14o4NEl8v5AudfYZoiLPk_,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    32.9,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    32.9,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    30.1,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    30.1,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2NPfVEoQP4QPkgDyHBnOWh,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    20KyyokujFbBKI6SyKStB1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.1,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    30.1,                     !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    30.1,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    30.1,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1U3V5ZDP1DXOGyRQJgNTiF,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    20KyyokujFbBKI6SyKStB1,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.1,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    30.1,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    -2.5,                     !- Vertex 2 Zcoordinate
    41.7,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    -2.5,                     !- Vertex 3 Zcoordinate
    41.7,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2maB8S9Hf4NgwLiyp9ktDO,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    20KyyokujFbBKI6SyKStB1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1RRNtWbn9FYOgdd$KHnTeS,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    41.7,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    41.7,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    39.1,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    39.1,                     !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3XB4tLS1T81f7MHtApQ9_m,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    20KyyokujFbBKI6SyKStB1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    41.7,                     !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    41.7,                     !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    30.1,                     !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    30.1,                     !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    -0.3,                     !- Vertex 4 Zcoordinate
    32.9,                     !- Vertex 5 Xcoordinate
    6.7,                      !- Vertex 5 Ycoordinate
    -0.3,                     !- Vertex 5 Zcoordinate
    32.9,                     !- Vertex 6 Xcoordinate
    2.3,                      !- Vertex 6 Ycoordinate
    -0.3,                     !- Vertex 6 Zcoordinate
    33.1,                     !- Vertex 7 Xcoordinate
    2.3,                      !- Vertex 7 Ycoordinate
    -0.3,                     !- Vertex 7 Zcoordinate
    33.1,                     !- Vertex 8 Xcoordinate
    6.7,                      !- Vertex 8 Ycoordinate
    -0.3;                     !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3_Ry7a0V55Hxg2bV0wnvY7,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    20KyyokujFbBKI6SyKStB1,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.1,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -2.5,                     !- Vertex 1 Zcoordinate
    30.1,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    41.7,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    41.7,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -2.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2kUeG7LcrCWhKSL8yiU8zv,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    20KyyokujFbBKI6SyKStB1,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    41.7,                     !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    41.7,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -2.5,                     !- Vertex 2 Zcoordinate
    30.1,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -2.5,                     !- Vertex 3 Zcoordinate
    30.1,                     !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    12lNGMEoL5LgVlSrwnzJM2,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    20KyyokujFbBKI6SyKStB1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3rmt7luxH8KA9iWXnTBHSX,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    41.7,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    41.7,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    33.1,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    33.1,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0V$RUHhlf3egQ_ZHKyXk3D,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    20KyyokujFbBKI6SyKStB1,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    41.7,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    41.7,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    41.7,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    41.7,                     !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0lz0sVwdz3bfA0adR$FxgG,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    20KyyokujFbBKI6SyKStB1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2ew2pZQErCnBOJ9Z5tlVll,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.1,                     !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    30.1,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    30.1,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    30.1,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3jJ5ZBVIzBBA7yhEiKjol2,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    20KyyokujFbBKI6SyKStB1,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    41.7,                     !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -2.5,                     !- Vertex 1 Zcoordinate
    41.7,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    30.1,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    30.1,                     !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -2.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0lheU8Q1v7eOObWJvjI1CU,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0F59hQBJ91Jf8BC2hDiJOU,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.9,                      !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    2.9,                      !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -2.5,                     !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -2.5,                     !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2DXySnB8HDURTomXs$UW9N,    !- Name
    Floor,                    !- Surface Type
    BS Ground Floor,          !- Construction Name
    0F59hQBJ91Jf8BC2hDiJOU,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.9,                      !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    2.9,                      !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1v$JTTbIjDpAWMVW1gQAH2,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0F59hQBJ91Jf8BC2hDiJOU,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.9,                      !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -2.5,                     !- Vertex 1 Zcoordinate
    2.9,                      !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -2.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0wp1wglbL7VxvIJfWz4SIk,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0F59hQBJ91Jf8BC2hDiJOU,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3FvrEITJ10Dg0FrIMqhnrO,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    2.9,                      !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    2.9,                      !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2Y8Goqoc14GQNneFGNNqxu,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0F59hQBJ91Jf8BC2hDiJOU,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3sO9UR6JrDf9oBDvmbztxX,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0F59hQBJ91Jf8BC2hDiJOU,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2Oz9$E8bLBwAAXldTridTr,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.9,                      !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    2.9,                      !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    2.9,                      !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    2.9,                      !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0nISTnnMb4TPbtHwccXKDj,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    0F59hQBJ91Jf8BC2hDiJOU,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2CiljW6Mj9sBJih1AoPTK5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.9,                      !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    2.9,                      !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0qqhO14aHByQ7Ksh2fxBrK,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.2,                     !- Vertex 1 Xcoordinate
    14.2,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    22.2,                     !- Vertex 2 Xcoordinate
    14.2,                     !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    22.2,                     !- Vertex 3 Xcoordinate
    11.7,                     !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    22.2,                     !- Vertex 4 Xcoordinate
    11.7,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3s4$NUONXEjwiyJbIUsbPK,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3ooHanAi1Aqwj8Z7bd3bBk,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3O_6wHdJb50utsOezE$WQY,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.2,                     !- Vertex 1 Xcoordinate
    11.7,                     !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    22.2,                     !- Vertex 2 Xcoordinate
    11.7,                     !- Vertex 2 Ycoordinate
    5.7,                      !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    11.7,                     !- Vertex 3 Ycoordinate
    5.7,                      !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    11.7,                     !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0u$qyaJFnEtw0zk0$vHpPx,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    11.7,                     !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    11.7,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0u6demyyTBpQuBR3523Tkg,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.2,                     !- Vertex 1 Xcoordinate
    14.2,                     !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    22.2,                     !- Vertex 2 Xcoordinate
    11.7,                     !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    11.7,                     !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    18.3,                     !- Vertex 5 Xcoordinate
    7,                        !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    18.3,                     !- Vertex 6 Xcoordinate
    11.7,                     !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    19.8,                     !- Vertex 7 Xcoordinate
    11.7,                     !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    19.8,                     !- Vertex 8 Xcoordinate
    14.2,                     !- Vertex 8 Ycoordinate
    3;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0lCQ5M7Cz9gxraxFm31m0g,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    39YxcIscP8CO7qzqLaDnme,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3W4ZT2FLH0fvpDVlnob5wT,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0Ty3krN2vDtwb45MDeGaoU,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3cuZJz1FzDSQiTPQJfD8i5,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    15.7,                     !- Vertex 1 Ycoordinate
    5.7,                      !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    15.7,                     !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    15.7,                     !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    15.7,                     !- Vertex 4 Ycoordinate
    5.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x1NL5g5LC3whnoVzZmnPb,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    15.7,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    15.7,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    15.7,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    15.7,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2tysEtvWHDNPwe7S16bQqA,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0yIVhGrN94Me8cpdW3rJTq,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1CiBnGxqPB1ugTmjXr5P1h,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    5.7,                      !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    11.7,                     !- Vertex 2 Ycoordinate
    5.7,                      !- Vertex 2 Zcoordinate
    22.2,                     !- Vertex 3 Xcoordinate
    11.7,                     !- Vertex 3 Ycoordinate
    5.7,                      !- Vertex 3 Zcoordinate
    22.2,                     !- Vertex 4 Xcoordinate
    14.2,                     !- Vertex 4 Ycoordinate
    5.7,                      !- Vertex 4 Zcoordinate
    19.8,                     !- Vertex 5 Xcoordinate
    14.2,                     !- Vertex 5 Ycoordinate
    5.7,                      !- Vertex 5 Zcoordinate
    19.8,                     !- Vertex 6 Xcoordinate
    11.7,                     !- Vertex 6 Ycoordinate
    5.7,                      !- Vertex 6 Zcoordinate
    18.3,                     !- Vertex 7 Xcoordinate
    11.7,                     !- Vertex 7 Ycoordinate
    5.7,                      !- Vertex 7 Zcoordinate
    18.3,                     !- Vertex 8 Xcoordinate
    7,                        !- Vertex 8 Ycoordinate
    5.7;                      !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1yx35kh1L6QBkxvyOXYV3f,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2dAAfjeyHC4xu7itMNN9VD,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    15.7,                     !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    15.7,                     !- Vertex 2 Ycoordinate
    -2.5,                     !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    -2.5,                     !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3XubkZdPj5bOGhQwn5juFU,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    11.7,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    11.7,                     !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0$wtX6uYj85fsrAxUblYcO,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.2,                     !- Vertex 1 Xcoordinate
    11.7,                     !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    22.2,                     !- Vertex 2 Xcoordinate
    11.7,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    11.7,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    11.7,                     !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2Cp7iybKH5PeD7oCCJMnzR,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    2,                        !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    2,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3439oc22jBiezDsXStpimZ,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    8.7,                      !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    11.7,                     !- Vertex 3 Ycoordinate
    8.7,                      !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    11.7,                     !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0iEcc34ofCVQPp2d9_1xoF,    !- Name
    Roof,                     !- Surface Type
    BS Flat Roof,             !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    5.544,                    !- Vertex 1 Ycoordinate
    11.363,                   !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    7.841,                    !- Vertex 2 Ycoordinate
    11.669,                   !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    7.841,                    !- Vertex 3 Ycoordinate
    11.669,                   !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    5.544,                    !- Vertex 4 Ycoordinate
    11.363;                   !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3u9NfXPszC68y4QkIRJUJL,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    15.7,                     !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    15.7,                     !- Vertex 2 Ycoordinate
    8.7,                      !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    8.7,                      !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    18.3,                     !- Vertex 5 Xcoordinate
    14.537,                   !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    18.3,                     !- Vertex 6 Xcoordinate
    15,                       !- Vertex 6 Ycoordinate
    8.779,                    !- Vertex 6 Zcoordinate
    18.3,                     !- Vertex 7 Xcoordinate
    15,                       !- Vertex 7 Ycoordinate
    9;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1BMzZ4idn10PPj08xfdzpj,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    15.7,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    15.7,                     !- Vertex 2 Ycoordinate
    -0.15,                    !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    15.7,                     !- Vertex 3 Ycoordinate
    -0.15,                    !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    15.7,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0c6Lgqh_fClfovwVN7r2iO,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.8,                     !- Vertex 1 Xcoordinate
    11.7,                     !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    19.8,                     !- Vertex 2 Xcoordinate
    11.7,                     !- Vertex 2 Ycoordinate
    5.7,                      !- Vertex 2 Zcoordinate
    19.8,                     !- Vertex 3 Xcoordinate
    14.2,                     !- Vertex 3 Ycoordinate
    5.7,                      !- Vertex 3 Zcoordinate
    19.8,                     !- Vertex 4 Xcoordinate
    14.2,                     !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3VDcENeer7YOsPmHwNBn6v,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    13.113,                   !- Vertex 1 Ycoordinate
    10.1,                     !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    9.82,                     !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    9.399,                    !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    12.975,                   !- Vertex 4 Ycoordinate
    9.745,                    !- Vertex 4 Zcoordinate
    18.3,                     !- Vertex 5 Xcoordinate
    11.029,                   !- Vertex 5 Ycoordinate
    10.34,                    !- Vertex 5 Zcoordinate
    18.3,                     !- Vertex 6 Xcoordinate
    9.017,                    !- Vertex 6 Ycoordinate
    10.64,                    !- Vertex 6 Zcoordinate
    18.3,                     !- Vertex 7 Xcoordinate
    6.983,                    !- Vertex 7 Ycoordinate
    10.64,                    !- Vertex 7 Zcoordinate
    18.3,                     !- Vertex 8 Xcoordinate
    4.971,                    !- Vertex 8 Ycoordinate
    10.34,                    !- Vertex 8 Zcoordinate
    18.3,                     !- Vertex 9 Xcoordinate
    3.025,                    !- Vertex 9 Ycoordinate
    9.745,                    !- Vertex 9 Zcoordinate
    18.3,                     !- Vertex 10 Xcoordinate
    2.3,                      !- Vertex 10 Ycoordinate
    9.399,                    !- Vertex 10 Zcoordinate
    18.3,                     !- Vertex 11 Xcoordinate
    2.3,                      !- Vertex 11 Ycoordinate
    9.82,                     !- Vertex 11 Zcoordinate
    18.3,                     !- Vertex 12 Xcoordinate
    2.887,                    !- Vertex 12 Ycoordinate
    10.1,                     !- Vertex 12 Zcoordinate
    18.3,                     !- Vertex 13 Xcoordinate
    4.887,                    !- Vertex 13 Ycoordinate
    10.711,                   !- Vertex 13 Zcoordinate
    18.3,                     !- Vertex 14 Xcoordinate
    6.955,                    !- Vertex 14 Ycoordinate
    11.02,                    !- Vertex 14 Zcoordinate
    18.3,                     !- Vertex 15 Xcoordinate
    9.045,                    !- Vertex 15 Ycoordinate
    11.02,                    !- Vertex 15 Zcoordinate
    18.3,                     !- Vertex 16 Xcoordinate
    11.113,                   !- Vertex 16 Ycoordinate
    10.711;                   !- Vertex 16 Zcoordinate

BUILDINGSURFACE:DETAILED,
    09JU8WSlfAqPtt58PlIUyN,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    10.334,                   !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    9.82,                     !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    2.887,                    !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    4.887,                    !- Vertex 4 Ycoordinate
    10.711,                   !- Vertex 4 Zcoordinate
    23.7,                     !- Vertex 5 Xcoordinate
    6.955,                    !- Vertex 5 Ycoordinate
    11.02,                    !- Vertex 5 Zcoordinate
    23.7,                     !- Vertex 6 Xcoordinate
    9.045,                    !- Vertex 6 Ycoordinate
    11.02,                    !- Vertex 6 Zcoordinate
    23.7,                     !- Vertex 7 Xcoordinate
    11.113,                   !- Vertex 7 Ycoordinate
    10.711,                   !- Vertex 7 Zcoordinate
    23.7,                     !- Vertex 8 Xcoordinate
    13.113,                   !- Vertex 8 Ycoordinate
    10.1,                     !- Vertex 8 Zcoordinate
    23.7,                     !- Vertex 9 Xcoordinate
    13.7,                     !- Vertex 9 Ycoordinate
    9.82,                     !- Vertex 9 Zcoordinate
    23.7,                     !- Vertex 10 Xcoordinate
    13.7,                     !- Vertex 10 Ycoordinate
    11.026,                   !- Vertex 10 Zcoordinate
    23.7,                     !- Vertex 11 Xcoordinate
    12.456,                   !- Vertex 11 Ycoordinate
    11.363,                   !- Vertex 11 Zcoordinate
    23.7,                     !- Vertex 12 Xcoordinate
    10.159,                   !- Vertex 12 Ycoordinate
    11.669,                   !- Vertex 12 Zcoordinate
    23.7,                     !- Vertex 13 Xcoordinate
    7.841,                    !- Vertex 13 Ycoordinate
    11.669,                   !- Vertex 13 Zcoordinate
    23.7,                     !- Vertex 14 Xcoordinate
    5.544,                    !- Vertex 14 Ycoordinate
    11.363,                   !- Vertex 14 Zcoordinate
    23.7,                     !- Vertex 15 Xcoordinate
    3.307,                    !- Vertex 15 Ycoordinate
    10.756;                   !- Vertex 15 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2CKINkt851Z9IY3hOPSSgw,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.2,                     !- Vertex 1 Xcoordinate
    11.7,                     !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    22.2,                     !- Vertex 2 Xcoordinate
    11.7,                     !- Vertex 2 Ycoordinate
    8.7,                      !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    11.7,                     !- Vertex 3 Ycoordinate
    8.7,                      !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    11.7,                     !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3sLEH6ozr3ge3kCWAZiEND,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    15.7,                     !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    15.7,                     !- Vertex 2 Ycoordinate
    8.7,                      !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    15.7,                     !- Vertex 3 Ycoordinate
    8.7,                      !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    15.7,                     !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    09GN9uXL9EtfFl9$a8Qr6k,    !- Name
    Roof,                     !- Surface Type
    BS Flat Roof,             !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    3.307,                    !- Vertex 1 Ycoordinate
    10.756,                   !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    10.334,                   !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    10.334,                   !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    3.307,                    !- Vertex 4 Ycoordinate
    10.756;                   !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    06HsGJKdnFCvGaVZcShlaj,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    15.7,                     !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    15.7,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2SaoXhCoD0KgIkrL1oS4RR,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    11.7,                     !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    11.7,                     !- Vertex 2 Ycoordinate
    5.7,                      !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    5.7,                      !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1sQ0zyaQTDGeG6V$k7Ptvy,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.2,                     !- Vertex 1 Xcoordinate
    14.2,                     !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    22.2,                     !- Vertex 2 Xcoordinate
    11.7,                     !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    11.7,                     !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    18.3,                     !- Vertex 5 Xcoordinate
    7,                        !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    18.3,                     !- Vertex 6 Xcoordinate
    11.7,                     !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    19.8,                     !- Vertex 7 Xcoordinate
    11.7,                     !- Vertex 7 Ycoordinate
    9,                        !- Vertex 7 Zcoordinate
    19.8,                     !- Vertex 8 Xcoordinate
    14.2,                     !- Vertex 8 Ycoordinate
    9;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2PMihTccLCChoxRc7H5vnM,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    14.537,                   !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    15,                       !- Vertex 2 Ycoordinate
    8.779,                    !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    15,                       !- Vertex 3 Ycoordinate
    9;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2GntXQjdr3VPwt_p$2eQB7,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3bOSrcOa9FwPmXSLbRCW80,    !- Name
    Roof,                     !- Surface Type
    BS Flat Roof,             !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    5.544,                    !- Vertex 1 Ycoordinate
    11.363,                   !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    3.307,                    !- Vertex 2 Ycoordinate
    10.756,                   !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    3.307,                    !- Vertex 3 Ycoordinate
    10.756,                   !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    5.544,                    !- Vertex 4 Ycoordinate
    11.363;                   !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3sFLOS5t93qgdHE4evQ6Sm,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2EFfSZy39Fb9tel9JN$lML,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    8.7,                      !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    8.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0A$PtgZzb1XOoayd8q9DL3,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1sDSH5fI9Elu8RoCz_KApb,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    8.7,                      !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    8.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0NFNR7DEj9BRn1zfiMeq1j,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0xDxZYFlnB0fdDI5nS3Av4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    8.7,                      !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    8.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2eUmiE15bACvylMiZLt3yA,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0CtNeMu55FmRtPYB3udHTW,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    8.7,                      !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    8.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    15g4lUQMr2HuTMhAViuGfu,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    5.7,                      !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    5.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    371RXIhkPCQgY8DAtouiP6,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    14.537,                   !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    9.256;                    !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    09FxBnnf1D7AzX4sJIL_22,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0LjxafyBT8rRgHDRXPKhAo,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0rxASF7Cf14ujJ3ChsnZbZ,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    15.7,                     !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    15.7,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2qq9NpHurEpO$r6$9eI_da,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    11.7,                     !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    11.7,                     !- Vertex 2 Ycoordinate
    8.7,                      !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    8.7,                      !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0cCRzje5DEZxhIrJzF0Jkc,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    5.7,                      !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    15.7,                     !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    15.7,                     !- Vertex 4 Ycoordinate
    5.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0geAgiATDFr8aLdA11_FAZ,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    11.7,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    11.7,                     !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3mBIdTlPv9IB1DvJZIPfbW,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    11.7,                     !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    11.7,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    19.8,                     !- Vertex 3 Xcoordinate
    11.7,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    19.8,                     !- Vertex 4 Xcoordinate
    11.7,                     !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2zarTnUlPCx9UOZV15s5$L,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.8,                     !- Vertex 1 Xcoordinate
    11.7,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    19.8,                     !- Vertex 2 Xcoordinate
    11.7,                     !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    19.8,                     !- Vertex 3 Xcoordinate
    14.2,                     !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    19.8,                     !- Vertex 4 Xcoordinate
    14.2,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    39C6hFzcHAifOdqJi0UcV1,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    8.7,                      !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    15.7,                     !- Vertex 3 Ycoordinate
    8.7,                      !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    15.7,                     !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    23.7,                     !- Vertex 5 Xcoordinate
    15,                       !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    23.7,                     !- Vertex 6 Xcoordinate
    15,                       !- Vertex 6 Ycoordinate
    8.779,                    !- Vertex 6 Zcoordinate
    23.7,                     !- Vertex 7 Xcoordinate
    14.537,                   !- Vertex 7 Ycoordinate
    9;                        !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3ixCKeqkPEVwvAqWJ416xo,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3umXTMxuzFUvkwhvhZkUAe,    !- Name
    Roof,                     !- Surface Type
    BS Flat Roof,             !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    7.841,                    !- Vertex 1 Ycoordinate
    11.669,                   !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    10.159,                   !- Vertex 2 Ycoordinate
    11.669,                   !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    10.159,                   !- Vertex 3 Ycoordinate
    11.669,                   !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    7.841,                    !- Vertex 4 Ycoordinate
    11.669;                   !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2gg8e0fL5Csh1AKTzB6Biv,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    15.7,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    15.7,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0CrWZKc7P1O8$x3wZA$dqz,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    11.7,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    11.7,                     !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    19.8,                     !- Vertex 3 Xcoordinate
    11.7,                     !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    19.8,                     !- Vertex 4 Xcoordinate
    11.7,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1J0z6seN1D_eOSryFCl0g4,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    15.7,                     !- Vertex 1 Ycoordinate
    -2.5,                     !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    15.7,                     !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    -2.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2u51gA_HnEvRO44KfrpCaX,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    15,                       !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    15,                       !- Vertex 2 Ycoordinate
    8.779,                    !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    14.537,                   !- Vertex 3 Ycoordinate
    9;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2a8BKgP1931gWwvBFOf93c,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    5.7,                      !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    5.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0KoxDsHP92sRPipaZr90H0,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    15.7,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    15.7,                     !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3II445dqb2GAnKUtBABgbI,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.8,                     !- Vertex 1 Xcoordinate
    11.7,                     !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    19.8,                     !- Vertex 2 Xcoordinate
    11.7,                     !- Vertex 2 Ycoordinate
    8.7,                      !- Vertex 2 Zcoordinate
    19.8,                     !- Vertex 3 Xcoordinate
    14.2,                     !- Vertex 3 Ycoordinate
    8.7,                      !- Vertex 3 Zcoordinate
    19.8,                     !- Vertex 4 Xcoordinate
    14.2,                     !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    34WUzudn12FOIZug22JpLI,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    15.7,                     !- Vertex 1 Ycoordinate
    5.7,                      !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    15.7,                     !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    5.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2FrBGojlLAaQrwkHXUYd8G,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3SykBU1cr3YATeSt0LJjwz,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0MMf2$glf9iQE8ZGXjz$pX,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    5.7,                      !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    5.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    016VxWxx9A0BUOtPtAVfHY,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    0.3,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    0.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    2,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    2,                        !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1zSeRL6dz1LfKJEwHLENUH,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1eWo5$$Mf5xhBDqcUfaR4n,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1MRJQP0796DAKxnkNX85FU,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    10.944,                   !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    9.677,                    !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    9.82,                     !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    11.026;                   !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0fNLIx9Pn9iP8j7LuOnNEQ,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1NvDaSXIPFrfncFrJTQ53L,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1pQjCF5SjEGgs8DXv5GuX4,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3JdKDfoD9AtQwdkc5QK$Ev,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1dbbZWk29FEu6CnfRNF8qD,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    10.208,                   !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    10.208;                   !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2MIB51t3D9wh3EccOqCqQX,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    38urpKJHzBfP4TX_CZJrb6,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0wQPLRWDn7lwy1VpTzot2s,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    5.7,                      !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    5.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1wOOQQ1rf6ph$mEaMO7whF,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1C7bgEnYXCBANlLwdzObpw,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3u3a4eePXDwf6hYXseyxJP,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    15.7,                     !- Vertex 1 Ycoordinate
    -0.15,                    !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    15.7,                     !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    15.7,                     !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    15.7,                     !- Vertex 4 Ycoordinate
    -0.15;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1L$QewaHfB0gAj3jH0sKaJ,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    15.7,                     !- Vertex 1 Ycoordinate
    10.208,                   !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    15.7,                     !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    15.7,                     !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    15.7,                     !- Vertex 4 Ycoordinate
    10.208;                   !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1CgTLMaEfCvw7$4$t86Ijk,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    15,                       !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    15,                       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    14.537,                   !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    9.256,                    !- Vertex 4 Zcoordinate
    18.3,                     !- Vertex 5 Xcoordinate
    14,                       !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    18.3,                     !- Vertex 6 Xcoordinate
    13.7,                     !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    18.3,                     !- Vertex 7 Xcoordinate
    13.7,                     !- Vertex 7 Ycoordinate
    9.82;                     !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3I07lr3cL3EQAOoOIcG2Cx,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    15.7,                     !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    15.7,                     !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    15.7,                     !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    15.7,                     !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2ZieJ17mb6kgBHUuY3Eo5A,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.8,                     !- Vertex 1 Xcoordinate
    14.2,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    19.8,                     !- Vertex 2 Xcoordinate
    14.2,                     !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    22.2,                     !- Vertex 3 Xcoordinate
    14.2,                     !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    22.2,                     !- Vertex 4 Xcoordinate
    14.2,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2aROmrqBT72vKO37dhwUwX,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    11.7,                     !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    11.7,                     !- Vertex 2 Ycoordinate
    5.7,                      !- Vertex 2 Zcoordinate
    19.8,                     !- Vertex 3 Xcoordinate
    11.7,                     !- Vertex 3 Ycoordinate
    5.7,                      !- Vertex 3 Zcoordinate
    19.8,                     !- Vertex 4 Xcoordinate
    11.7,                     !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0xNdjfD3j1EhD7DUv3Q2Dz,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.2,                     !- Vertex 1 Xcoordinate
    14.2,                     !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    22.2,                     !- Vertex 2 Xcoordinate
    11.7,                     !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    11.7,                     !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    6,                        !- Vertex 4 Zcoordinate
    18.3,                     !- Vertex 5 Xcoordinate
    7,                        !- Vertex 5 Ycoordinate
    6,                        !- Vertex 5 Zcoordinate
    18.3,                     !- Vertex 6 Xcoordinate
    11.7,                     !- Vertex 6 Ycoordinate
    6,                        !- Vertex 6 Zcoordinate
    19.8,                     !- Vertex 7 Xcoordinate
    11.7,                     !- Vertex 7 Ycoordinate
    6,                        !- Vertex 7 Zcoordinate
    19.8,                     !- Vertex 8 Xcoordinate
    14.2,                     !- Vertex 8 Ycoordinate
    6;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1BgNPGoA95ZQpSyShxoMpL,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    15.7,                     !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    15.7,                     !- Vertex 2 Ycoordinate
    5.7,                      !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    5.7,                      !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3o3p3BrHL49g_VkfElKXiK,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.2,                     !- Vertex 1 Xcoordinate
    14.2,                     !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    22.2,                     !- Vertex 2 Xcoordinate
    14.2,                     !- Vertex 2 Ycoordinate
    5.7,                      !- Vertex 2 Zcoordinate
    22.2,                     !- Vertex 3 Xcoordinate
    11.7,                     !- Vertex 3 Ycoordinate
    5.7,                      !- Vertex 3 Zcoordinate
    22.2,                     !- Vertex 4 Xcoordinate
    11.7,                     !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    21KUeLy$rE1vAN6r8Jctmj,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    8.7,                      !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    8.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3UMjYz06fFbQg1jWW10f3F,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    8.7,                      !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    15.7,                     !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    15.7,                     !- Vertex 4 Ycoordinate
    8.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0TwFnk$TT57QW7AFVy7e0B,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.8,                     !- Vertex 1 Xcoordinate
    14.2,                     !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    19.8,                     !- Vertex 2 Xcoordinate
    14.2,                     !- Vertex 2 Ycoordinate
    8.7,                      !- Vertex 2 Zcoordinate
    22.2,                     !- Vertex 3 Xcoordinate
    14.2,                     !- Vertex 3 Ycoordinate
    8.7,                      !- Vertex 3 Zcoordinate
    22.2,                     !- Vertex 4 Xcoordinate
    14.2,                     !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3aFr8pG7TE9Pws0RsrsUC3,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    2,                        !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    2,                        !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1w0GtkRXD7KQjFWn8UL8Xv,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    2,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    2,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3jP0TzbfL9QgbYpKrskGJG,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3dSOpWVeHAqfRMC4KUCON_,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    15.7,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    15.7,                     !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2inpVmbcz0zBDYg9brPFQu,    !- Name
    Floor,                    !- Surface Type
    BS Ground Floor,          !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    15.7,                     !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    15.7,                     !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0s5W4VMQr1UhBh2AMxBPzf,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2bxUk2Hs9E3RVYmlxSqQH9,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1E0SvbtkrB3v8WJa0ECbK0,    !- Name
    Roof,                     !- Surface Type
    BS Flat Roof,             !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    12.456,                   !- Vertex 1 Ycoordinate
    11.363,                   !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    14.693,                   !- Vertex 2 Ycoordinate
    10.756,                   !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    14.693,                   !- Vertex 3 Ycoordinate
    10.756,                   !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    12.456,                   !- Vertex 4 Ycoordinate
    11.363;                   !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1xNRyjTLP6iRaSQD6YHIli,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.8,                     !- Vertex 1 Xcoordinate
    14.2,                     !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    19.8,                     !- Vertex 2 Xcoordinate
    14.2,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    22.2,                     !- Vertex 3 Xcoordinate
    14.2,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    22.2,                     !- Vertex 4 Xcoordinate
    14.2,                     !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1IyQYSJJT7pBUBGwH_O0_u,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    15.7,                     !- Vertex 1 Ycoordinate
    10.334,                   !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    15.7,                     !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    15,                       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    15,                       !- Vertex 4 Ycoordinate
    9.2,                      !- Vertex 4 Zcoordinate
    18.3,                     !- Vertex 5 Xcoordinate
    14,                       !- Vertex 5 Ycoordinate
    9.677,                    !- Vertex 5 Zcoordinate
    18.3,                     !- Vertex 6 Xcoordinate
    14,                       !- Vertex 6 Ycoordinate
    10.944,                   !- Vertex 6 Zcoordinate
    18.3,                     !- Vertex 7 Xcoordinate
    14.693,                   !- Vertex 7 Ycoordinate
    10.756;                   !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0Fa3bY3Y5CNOtND4$o5h8C,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1ja_ShWoX2xhH0tJ0Sw7Za,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    12.975,                   !- Vertex 1 Ycoordinate
    9.745,                    !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    9.399,                    !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    18.3,                     !- Vertex 5 Xcoordinate
    2.3,                      !- Vertex 5 Ycoordinate
    9.399,                    !- Vertex 5 Zcoordinate
    18.3,                     !- Vertex 6 Xcoordinate
    3.025,                    !- Vertex 6 Ycoordinate
    9.745,                    !- Vertex 6 Zcoordinate
    18.3,                     !- Vertex 7 Xcoordinate
    4.971,                    !- Vertex 7 Ycoordinate
    10.34,                    !- Vertex 7 Zcoordinate
    18.3,                     !- Vertex 8 Xcoordinate
    6.983,                    !- Vertex 8 Ycoordinate
    10.64,                    !- Vertex 8 Zcoordinate
    18.3,                     !- Vertex 9 Xcoordinate
    9.017,                    !- Vertex 9 Ycoordinate
    10.64,                    !- Vertex 9 Zcoordinate
    18.3,                     !- Vertex 10 Xcoordinate
    11.029,                   !- Vertex 10 Ycoordinate
    10.34;                    !- Vertex 10 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0TfUlmGwXBMAHhSLeFQiIV,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.8,                     !- Vertex 1 Xcoordinate
    14.2,                     !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    19.8,                     !- Vertex 2 Xcoordinate
    14.2,                     !- Vertex 2 Ycoordinate
    5.7,                      !- Vertex 2 Zcoordinate
    22.2,                     !- Vertex 3 Xcoordinate
    14.2,                     !- Vertex 3 Ycoordinate
    5.7,                      !- Vertex 3 Zcoordinate
    22.2,                     !- Vertex 4 Xcoordinate
    14.2,                     !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1hSCv8ogP31v2U49FvRefc,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    5.7,                      !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    5.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0fcZFURwv61fpl7xX15TkA,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    15.7,                     !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    15.7,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    15.7,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    15.7,                     !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3AS1J4jXb3vOHmzxPfrgEm,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    -2.5,                     !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    15.7,                     !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    15.7,                     !- Vertex 4 Ycoordinate
    -2.5;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3IaMmthC94oQZZNzSozF2E,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    085S6KQXD2NxQJeND1pOc4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    3.025,                    !- Vertex 1 Ycoordinate
    9.745,                    !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    9.399,                    !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    23.7,                     !- Vertex 5 Xcoordinate
    13.7,                     !- Vertex 5 Ycoordinate
    9.399,                    !- Vertex 5 Zcoordinate
    23.7,                     !- Vertex 6 Xcoordinate
    12.975,                   !- Vertex 6 Ycoordinate
    9.745,                    !- Vertex 6 Zcoordinate
    23.7,                     !- Vertex 7 Xcoordinate
    11.029,                   !- Vertex 7 Ycoordinate
    10.34,                    !- Vertex 7 Zcoordinate
    23.7,                     !- Vertex 8 Xcoordinate
    9.017,                    !- Vertex 8 Ycoordinate
    10.64,                    !- Vertex 8 Zcoordinate
    23.7,                     !- Vertex 9 Xcoordinate
    6.983,                    !- Vertex 9 Ycoordinate
    10.64,                    !- Vertex 9 Zcoordinate
    23.7,                     !- Vertex 10 Xcoordinate
    4.971,                    !- Vertex 10 Ycoordinate
    10.34;                    !- Vertex 10 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1wtmFLA796lv4spH5e1w1k,    !- Name
    Roof,                     !- Surface Type
    BS Flat Roof,             !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    10.159,                   !- Vertex 1 Ycoordinate
    11.669,                   !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    12.456,                   !- Vertex 2 Ycoordinate
    11.363,                   !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    12.456,                   !- Vertex 3 Ycoordinate
    11.363,                   !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    10.159,                   !- Vertex 4 Ycoordinate
    11.669;                   !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0Wo1KKNHXDHhCyULQlwKKw,    !- Name
    Roof,                     !- Surface Type
    BS Flat Roof,             !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    14.693,                   !- Vertex 1 Ycoordinate
    10.756,                   !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    15.7,                     !- Vertex 2 Ycoordinate
    10.334,                   !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    15.7,                     !- Vertex 3 Ycoordinate
    10.334,                   !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    14.693,                   !- Vertex 4 Ycoordinate
    10.756;                   !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1r69AheMrDt9IAfgxKwElC,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1BXHYvaJr60RyvN7uYFF5t,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    11fCjmIb5Dg9Ss5KNnhaWO,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    2.887,                    !- Vertex 1 Ycoordinate
    10.1,                     !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    9.82,                     !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    9.399,                    !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    3.025,                    !- Vertex 4 Ycoordinate
    9.745,                    !- Vertex 4 Zcoordinate
    23.7,                     !- Vertex 5 Xcoordinate
    4.971,                    !- Vertex 5 Ycoordinate
    10.34,                    !- Vertex 5 Zcoordinate
    23.7,                     !- Vertex 6 Xcoordinate
    6.983,                    !- Vertex 6 Ycoordinate
    10.64,                    !- Vertex 6 Zcoordinate
    23.7,                     !- Vertex 7 Xcoordinate
    9.017,                    !- Vertex 7 Ycoordinate
    10.64,                    !- Vertex 7 Zcoordinate
    23.7,                     !- Vertex 8 Xcoordinate
    11.029,                   !- Vertex 8 Ycoordinate
    10.34,                    !- Vertex 8 Zcoordinate
    23.7,                     !- Vertex 9 Xcoordinate
    12.975,                   !- Vertex 9 Ycoordinate
    9.745,                    !- Vertex 9 Zcoordinate
    23.7,                     !- Vertex 10 Xcoordinate
    13.7,                     !- Vertex 10 Ycoordinate
    9.399,                    !- Vertex 10 Zcoordinate
    23.7,                     !- Vertex 11 Xcoordinate
    13.7,                     !- Vertex 11 Ycoordinate
    9.82,                     !- Vertex 11 Zcoordinate
    23.7,                     !- Vertex 12 Xcoordinate
    13.113,                   !- Vertex 12 Ycoordinate
    10.1,                     !- Vertex 12 Zcoordinate
    23.7,                     !- Vertex 13 Xcoordinate
    11.113,                   !- Vertex 13 Ycoordinate
    10.711,                   !- Vertex 13 Zcoordinate
    23.7,                     !- Vertex 14 Xcoordinate
    9.045,                    !- Vertex 14 Ycoordinate
    11.02,                    !- Vertex 14 Zcoordinate
    23.7,                     !- Vertex 15 Xcoordinate
    6.955,                    !- Vertex 15 Ycoordinate
    11.02,                    !- Vertex 15 Zcoordinate
    23.7,                     !- Vertex 16 Xcoordinate
    4.887,                    !- Vertex 16 Ycoordinate
    10.711;                   !- Vertex 16 Zcoordinate

BUILDINGSURFACE:DETAILED,
    13cjV05DvFWhTpyiYfhKo8,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.2,                     !- Vertex 1 Xcoordinate
    14.2,                     !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    22.2,                     !- Vertex 2 Xcoordinate
    14.2,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    22.2,                     !- Vertex 3 Xcoordinate
    11.7,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    22.2,                     !- Vertex 4 Xcoordinate
    11.7,                     !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1yLNnMpTjCvuK9aI033D7b,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    5.7,                      !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    15.7,                     !- Vertex 3 Ycoordinate
    5.7,                      !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    15.7,                     !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2aX5Lbz0rE_Rc6WWLQd_3g,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    15.7,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    15.7,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1b2cDoUuz6WApW32Qap_9i,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    9.3,                      !- Vertex 1 Ycoordinate
    8.7,                      !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    9.3,                      !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    8.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0HP9vFmLL81w52xccCVp_T,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    2,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    2,                        !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    01rWex_tL4JOMNm7byLckF,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1Y9QxgUY53HuwzObPAmea_,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    5.7,                      !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    5.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3uxkMxjDX8RRuAKKjogZh_,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    15.7,                     !- Vertex 1 Ycoordinate
    10.334,                   !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    15.7,                     !- Vertex 2 Ycoordinate
    10.208,                   !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    15.7,                     !- Vertex 3 Ycoordinate
    10.208,                   !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    15.7,                     !- Vertex 4 Ycoordinate
    10.334;                   !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1BT__2uk97xxYgXHlXoeDr,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    11.026,                   !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    9.82,                     !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    9.677,                    !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    10.944;                   !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0PuhAwbo92wORizDGRYRSj,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1I65AtwlP6jfmBgZunfS9E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    5.7,                      !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    5.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2Eqkay7j9CN9Unrmp9cASq,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3X252MLQT07P48N27vSLDZ,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3f$7zMat116R$XmnlYC7rE,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    -2.5,                     !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    15.7,                     !- Vertex 3 Ycoordinate
    -2.5,                     !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    15.7,                     !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2BuYaEVST7BfgMbpOoxdQr,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    10.334,                   !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    2.3,                      !- Vertex 2 Ycoordinate
    10.208,                   !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    2.3,                      !- Vertex 3 Ycoordinate
    10.208,                   !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    10.334;                   !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    31pRE9mB59KvhLxcTRjT5p,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3U_VyVCYT0PPX$ymwvaR9U,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1RxC5H$Er8OOohEQaXNpsT,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0gWPGP0h5AAvBmTTW_mDKN,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    8.7,                      !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    8.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    01jJtwLWXBYOQF1lcgKFQJ,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    2,                        !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    2,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    0.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    0.3,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1vuQdlKYz7TwgdrdHq7K80,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.2,                     !- Vertex 1 Xcoordinate
    11.7,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    22.2,                     !- Vertex 2 Xcoordinate
    11.7,                     !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    11.7,                     !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    11.7,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3cm1V1p8z8$gZVfSNMRG_6,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    0.3,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    2,                        !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    2,                        !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    0.3,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0SdXwLLxT5T8CYOdRJ63Wn,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    15.7,                     !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    15.7,                     !- Vertex 2 Ycoordinate
    5.7,                      !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    15.7,                     !- Vertex 3 Ycoordinate
    5.7,                      !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    15.7,                     !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1MkDPxA9LA5Rnmt$5CA$ej,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    8.7,                      !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    11.7,                     !- Vertex 2 Ycoordinate
    8.7,                      !- Vertex 2 Zcoordinate
    22.2,                     !- Vertex 3 Xcoordinate
    11.7,                     !- Vertex 3 Ycoordinate
    8.7,                      !- Vertex 3 Zcoordinate
    22.2,                     !- Vertex 4 Xcoordinate
    14.2,                     !- Vertex 4 Ycoordinate
    8.7,                      !- Vertex 4 Zcoordinate
    19.8,                     !- Vertex 5 Xcoordinate
    14.2,                     !- Vertex 5 Ycoordinate
    8.7,                      !- Vertex 5 Zcoordinate
    19.8,                     !- Vertex 6 Xcoordinate
    11.7,                     !- Vertex 6 Ycoordinate
    8.7,                      !- Vertex 6 Zcoordinate
    18.3,                     !- Vertex 7 Xcoordinate
    11.7,                     !- Vertex 7 Ycoordinate
    8.7,                      !- Vertex 7 Zcoordinate
    18.3,                     !- Vertex 8 Xcoordinate
    7,                        !- Vertex 8 Ycoordinate
    8.7;                      !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0k1d2YPa5F5RMh9zBEjkzY,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    15.7,                     !- Vertex 1 Ycoordinate
    8.7,                      !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    15.7,                     !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    8.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3ckgDI2UD1OgBO3D5lAF4C,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0iqvAjmi17wgnrcH30QRx$,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    15.7,                     !- Vertex 1 Ycoordinate
    8.7,                      !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    15.7,                     !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    15.7,                     !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    15.7,                     !- Vertex 4 Ycoordinate
    8.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2DgpMIsSb6cOa8C85_yg0S,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    11.7,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    22.2,                     !- Vertex 3 Xcoordinate
    11.7,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    22.2,                     !- Vertex 4 Xcoordinate
    14.2,                     !- Vertex 4 Ycoordinate
    2.7,                      !- Vertex 4 Zcoordinate
    19.8,                     !- Vertex 5 Xcoordinate
    14.2,                     !- Vertex 5 Ycoordinate
    2.7,                      !- Vertex 5 Zcoordinate
    19.8,                     !- Vertex 6 Xcoordinate
    11.7,                     !- Vertex 6 Ycoordinate
    2.7,                      !- Vertex 6 Zcoordinate
    18.3,                     !- Vertex 7 Xcoordinate
    11.7,                     !- Vertex 7 Ycoordinate
    2.7,                      !- Vertex 7 Zcoordinate
    18.3,                     !- Vertex 8 Xcoordinate
    7,                        !- Vertex 8 Ycoordinate
    2.7;                      !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3HKmV51Sz3Qf_239sg0loS,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    11.7,                     !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    11.7,                     !- Vertex 2 Ycoordinate
    8.7,                      !- Vertex 2 Zcoordinate
    19.8,                     !- Vertex 3 Xcoordinate
    11.7,                     !- Vertex 3 Ycoordinate
    8.7,                      !- Vertex 3 Zcoordinate
    19.8,                     !- Vertex 4 Xcoordinate
    11.7,                     !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1mNzNrHx51fPTV7td$n3QD,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.2,                     !- Vertex 1 Xcoordinate
    14.2,                     !- Vertex 1 Ycoordinate
    9,                        !- Vertex 1 Zcoordinate
    22.2,                     !- Vertex 2 Xcoordinate
    14.2,                     !- Vertex 2 Ycoordinate
    8.7,                      !- Vertex 2 Zcoordinate
    22.2,                     !- Vertex 3 Xcoordinate
    11.7,                     !- Vertex 3 Ycoordinate
    8.7,                      !- Vertex 3 Zcoordinate
    22.2,                     !- Vertex 4 Xcoordinate
    11.7,                     !- Vertex 4 Ycoordinate
    9;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1sq7vz7KHEBhdUPwJSJ$fO,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    8.7,                      !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    8.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    31hqrNvf57sAQbqav0B6ks,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.8,                     !- Vertex 1 Xcoordinate
    11.7,                     !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    19.8,                     !- Vertex 2 Xcoordinate
    11.7,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    19.8,                     !- Vertex 3 Xcoordinate
    14.2,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    19.8,                     !- Vertex 4 Xcoordinate
    14.2,                     !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1sWzuzJsTBuhlsHpG2IWF7,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    5.7,                      !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    11.7,                     !- Vertex 3 Ycoordinate
    5.7,                      !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    11.7,                     !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0joXhaOBH7fQY1EplV2jMx,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1cqMwENpf7ZRgu1Qbhz8v1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    2.3,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    2.3,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    29ufIvLzL7xQ4heDnBXXl_,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    10.944,                   !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    9.677,                    !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    15,                       !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    15,                       !- Vertex 4 Ycoordinate
    9,                        !- Vertex 4 Zcoordinate
    23.7,                     !- Vertex 5 Xcoordinate
    15.7,                     !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    23.7,                     !- Vertex 6 Xcoordinate
    15.7,                     !- Vertex 6 Ycoordinate
    10.334,                   !- Vertex 6 Zcoordinate
    23.7,                     !- Vertex 7 Xcoordinate
    14.693,                   !- Vertex 7 Ycoordinate
    10.756;                   !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3IPmU82PPFhRennqpTHk_6,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    9.82,                     !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    9,                        !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    9.256,                    !- Vertex 4 Zcoordinate
    23.7,                     !- Vertex 5 Xcoordinate
    14.537,                   !- Vertex 5 Ycoordinate
    9,                        !- Vertex 5 Zcoordinate
    23.7,                     !- Vertex 6 Xcoordinate
    15,                       !- Vertex 6 Ycoordinate
    9,                        !- Vertex 6 Zcoordinate
    23.7,                     !- Vertex 7 Xcoordinate
    15,                       !- Vertex 7 Ycoordinate
    9.2;                      !- Vertex 7 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1_3FgmjV12ghS$l93CgG2Z,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    13.7,                     !- Vertex 1 Ycoordinate
    11.026,                   !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    13.7,                     !- Vertex 2 Ycoordinate
    9.82,                     !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    13.113,                   !- Vertex 3 Ycoordinate
    10.1,                     !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    11.113,                   !- Vertex 4 Ycoordinate
    10.711,                   !- Vertex 4 Zcoordinate
    18.3,                     !- Vertex 5 Xcoordinate
    9.045,                    !- Vertex 5 Ycoordinate
    11.02,                    !- Vertex 5 Zcoordinate
    18.3,                     !- Vertex 6 Xcoordinate
    6.955,                    !- Vertex 6 Ycoordinate
    11.02,                    !- Vertex 6 Zcoordinate
    18.3,                     !- Vertex 7 Xcoordinate
    4.887,                    !- Vertex 7 Ycoordinate
    10.711,                   !- Vertex 7 Zcoordinate
    18.3,                     !- Vertex 8 Xcoordinate
    2.887,                    !- Vertex 8 Ycoordinate
    10.1,                     !- Vertex 8 Zcoordinate
    18.3,                     !- Vertex 9 Xcoordinate
    2.3,                      !- Vertex 9 Ycoordinate
    9.82,                     !- Vertex 9 Zcoordinate
    18.3,                     !- Vertex 10 Xcoordinate
    2.3,                      !- Vertex 10 Ycoordinate
    10.334,                   !- Vertex 10 Zcoordinate
    18.3,                     !- Vertex 11 Xcoordinate
    3.307,                    !- Vertex 11 Ycoordinate
    10.756,                   !- Vertex 11 Zcoordinate
    18.3,                     !- Vertex 12 Xcoordinate
    5.544,                    !- Vertex 12 Ycoordinate
    11.363,                   !- Vertex 12 Zcoordinate
    18.3,                     !- Vertex 13 Xcoordinate
    7.841,                    !- Vertex 13 Ycoordinate
    11.669,                   !- Vertex 13 Zcoordinate
    18.3,                     !- Vertex 14 Xcoordinate
    10.159,                   !- Vertex 14 Ycoordinate
    11.669,                   !- Vertex 14 Zcoordinate
    18.3,                     !- Vertex 15 Xcoordinate
    12.456,                   !- Vertex 15 Ycoordinate
    11.363;                   !- Vertex 15 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2XtVXCvRD8oRjsJ6IhOB7u,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    0.3,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    0.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    0.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    0.3,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3dRS7zjnfEjvk5fLW73hPc,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2fb_i6DXHCG8MmgE763Uar,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2xjoTXg5z1YvkhFs0N79Lc,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2NtfPWj5D3XufuodAIfZ$G,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    9.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    9.3,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1aBecCC995qPX9j_Ea4_ss,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    9.256,                    !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    9,                        !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    14.537,                   !- Vertex 3 Ycoordinate
    9;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0TQ2Hpc1j1dhCATcgvKumW,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    13.7,                     !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    13.7,                     !- Vertex 4 Ycoordinate
    -0.3;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0gi1CNuEH3tu$Y7ZnydNbB,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.2,                     !- Vertex 1 Xcoordinate
    14.2,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    22.2,                     !- Vertex 2 Xcoordinate
    11.7,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    11.7,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    18.3,                     !- Vertex 5 Xcoordinate
    7,                        !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    18.3,                     !- Vertex 6 Xcoordinate
    11.7,                     !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    19.8,                     !- Vertex 7 Xcoordinate
    11.7,                     !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    19.8,                     !- Vertex 8 Xcoordinate
    14.2,                     !- Vertex 8 Ycoordinate
    0;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0Hf6tyMPX0zu2Ldg7at5SB,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    -0.3,                     !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    11.7,                     !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    22.2,                     !- Vertex 3 Xcoordinate
    11.7,                     !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    22.2,                     !- Vertex 4 Xcoordinate
    14.2,                     !- Vertex 4 Ycoordinate
    -0.3,                     !- Vertex 4 Zcoordinate
    19.8,                     !- Vertex 5 Xcoordinate
    14.2,                     !- Vertex 5 Ycoordinate
    -0.3,                     !- Vertex 5 Zcoordinate
    19.8,                     !- Vertex 6 Xcoordinate
    11.7,                     !- Vertex 6 Ycoordinate
    -0.3,                     !- Vertex 6 Zcoordinate
    18.3,                     !- Vertex 7 Xcoordinate
    11.7,                     !- Vertex 7 Ycoordinate
    -0.3,                     !- Vertex 7 Zcoordinate
    18.3,                     !- Vertex 8 Xcoordinate
    7,                        !- Vertex 8 Ycoordinate
    -0.3;                     !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3Q$B2FtgbDTARvDcf$J8hZ,    !- Name
    Floor,                    !- Surface Type
    BS Ground Floor,          !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    2,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    0.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    0.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    2,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1fcCu8Goj5quTG$kUL_LH_,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    -0.3,                     !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    11.7,                     !- Vertex 3 Ycoordinate
    -0.3,                     !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    11.7,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1l2ZQ38D989A5gO1VvO2oe,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0gCkutNKbElP3UpqalOHUY,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    5.7,                      !- Vertex 1 Zcoordinate
    23.7,                     !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    5.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2Gluk7gd16ZRhJNwghgwLu,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3gg5hEqQHDLA0x5UrlGZw3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.3,                     !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    5.7,                      !- Vertex 1 Zcoordinate
    18.3,                     !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    23.7,                     !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    23.7,                     !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    5.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0vaQ11mYL44hUCMbLc909f,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0PhdPmzHT0wvN$Ha_kQzZu,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    23.7,                     !- Vertex 1 Xcoordinate
