!- Linux Line endings 

Version,
    9.3;                      !- Version Identifier

SimulationControl,
    No,                       !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

Building,
    None,                     !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullInteriorAndExterior,    !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

Timestep,
    4;                        !- Number of Timesteps per Hour

Site:Location,
    DENVER_STAPLETON_CO_USA_WMO_724690,    !- Name
    39.77,                    !- Latitude
    -104.87,                  !- Longitude
    -7,                       !- Time Zone
    1611;                     !- Elevation

SizingPeriod:DesignDay,
    DENVER_STAPLETON Ann Htg 99.6% Condns DB,    !- Name
    12,                       !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -20,                      !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -20,                      !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    83411,                    !- Barometric Pressure
    2.3,                      !- Wind Speed
    180,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    DENVER_STAPLETON Ann Clg .4% Condns DB=>MWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    34.1,                     !- Maximum DryBulb Temperature
    15.2,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    15.8,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    83411,                    !- Barometric Pressure
    4,                        !- Wind Speed
    120,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    1;                        !- Sky Clearness

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Tuesday,                  !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Fraction,                 !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    Discrete;                 !- Numeric Type

SCHEDULETYPELIMITS,
    Temperature,              !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    ,                         !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULETYPELIMITS,
    Any Number,               !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    ,                         !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:DAY:HOURLY,
    Schedule Heating Single office,    !- Name
    Temperature,              !- Schedule Type Limits Name
    21,                       !- Hour 1
    21,                       !- Hour 2
    21,                       !- Hour 3
    21,                       !- Hour 4
    21,                       !- Hour 5
    21,                       !- Hour 6
    21,                       !- Hour 7
    21,                       !- Hour 8
    21,                       !- Hour 9
    21,                       !- Hour 10
    21,                       !- Hour 11
    21,                       !- Hour 12
    21,                       !- Hour 13
    21,                       !- Hour 14
    21,                       !- Hour 15
    21,                       !- Hour 16
    21,                       !- Hour 17
    21,                       !- Hour 18
    21,                       !- Hour 19
    21,                       !- Hour 20
    21,                       !- Hour 21
    21,                       !- Hour 22
    21,                       !- Hour 23
    21;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Cooling Single office,    !- Name
    Temperature,              !- Schedule Type Limits Name
    25,                       !- Hour 1
    25,                       !- Hour 2
    25,                       !- Hour 3
    25,                       !- Hour 4
    25,                       !- Hour 5
    25,                       !- Hour 6
    25,                       !- Hour 7
    25,                       !- Hour 8
    25,                       !- Hour 9
    25,                       !- Hour 10
    25,                       !- Hour 11
    25,                       !- Hour 12
    25,                       !- Hour 13
    25,                       !- Hour 14
    25,                       !- Hour 15
    25,                       !- Hour 16
    25,                       !- Hour 17
    25,                       !- Hour 18
    25,                       !- Hour 19
    25,                       !- Hour 20
    25,                       !- Hour 21
    25,                       !- Hour 22
    25,                       !- Hour 23
    25;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule People Single office,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0.2,                      !- Hour 8
    0.4,                      !- Hour 9
    0.6,                      !- Hour 10
    0.8,                      !- Hour 11
    0.8,                      !- Hour 12
    0.4,                      !- Hour 13
    0.6,                      !- Hour 14
    0.8,                      !- Hour 15
    0.8,                      !- Hour 16
    0.4,                      !- Hour 17
    0.2,                      !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Equipment Single office,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.1,                      !- Hour 1
    0.1,                      !- Hour 2
    0.1,                      !- Hour 3
    0.1,                      !- Hour 4
    0.1,                      !- Hour 5
    0.1,                      !- Hour 6
    0.1,                      !- Hour 7
    0.2,                      !- Hour 8
    0.4,                      !- Hour 9
    0.6,                      !- Hour 10
    0.8,                      !- Hour 11
    0.8,                      !- Hour 12
    0.4,                      !- Hour 13
    0.6,                      !- Hour 14
    0.8,                      !- Hour 15
    0.8,                      !- Hour 16
    0.4,                      !- Hour 17
    0.2,                      !- Hour 18
    0.1,                      !- Hour 19
    0.1,                      !- Hour 20
    0.1,                      !- Hour 21
    0.1,                      !- Hour 22
    0.1,                      !- Hour 23
    0.1;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Lighting Single office,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

SCHEDULE:WEEK:COMPACT,
    Schedule Heating Single office,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Heating Single office;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Cooling Single office,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Cooling Single office;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule People Single office,    !- Name
    AllDays,                  !- DayType List 1
    Schedule People Single office;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Equipment Single office,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Equipment Single office;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Lighting Single office,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Lighting Single office;    !- ScheduleDay Name 1

SCHEDULE:YEAR,
    Schedule Heating Single office,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Heating Single office,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Cooling Single office,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Cooling Single office,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule People Single office,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule People Single office,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Equipment Single office,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule Equipment Single office,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Lighting Single office,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule Lighting Single office,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Compact,
    Constant,                 !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Continuous,               !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Daytime Ventilation,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 08:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 18:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Weekends WinterDesignDay,    !- Field 9
    Until: 10:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 16:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    Intermittent,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 08:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 18:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0;                      !- Field 8

Schedule:Compact,
    Maximum Outside Air,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Minimum Outside Air,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0.15,                     !- Field 4
    For: Weekends WinterDesignDay Holidays AllOtherDays,    !- Field 5
    Until: 24:00,             !- Field 6
    0.05;                     !- Field 7

Schedule:Compact,
    Off,                      !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    On,                       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    VAV Minimum Air Fraction,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.1;                      !- Field 4

Schedule:Compact,
    Assembly HVAC,            !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 23:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 23:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 06:00,             !- Field 17
    0.0,                      !- Field 18
    Until: 23:00,             !- Field 19
    1.0,                      !- Field 20
    Until: 24:00,             !- Field 21
    0.0;                      !- Field 22

Schedule:Compact,
    Assembly Lighting,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 08:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 11:00,             !- Field 5
    0.4,                      !- Field 6
    Until: 22:00,             !- Field 7
    0.75,                     !- Field 8
    Until: 23:00,             !- Field 9
    0.25,                     !- Field 10
    Until: 24:00,             !- Field 11
    0.0,                      !- Field 12
    For: Saturday WinterDesignDay,    !- Field 13
    Until: 07:00,             !- Field 14
    0.0,                      !- Field 15
    Until: 09:00,             !- Field 16
    0.3,                      !- Field 17
    Until: 23:00,             !- Field 18
    0.5,                      !- Field 19
    Until: 24:00,             !- Field 20
    0.0,                      !- Field 21
    For: Sunday Holidays AllOtherDays,    !- Field 22
    Until: 07:00,             !- Field 23
    0.0,                      !- Field 24
    Until: 12:00,             !- Field 25
    0.3,                      !- Field 26
    Until: 22:00,             !- Field 27
    0.65,                     !- Field 28
    Until: 24:00,             !- Field 29
    0.0;                      !- Field 30

Schedule:Compact,
    Assembly Occupancy,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 08:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 12:00,             !- Field 5
    0.2,                      !- Field 6
    Until: 18:00,             !- Field 7
    0.8,                      !- Field 8
    Until: 22:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 23:00,             !- Field 11
    0.1,                      !- Field 12
    Until: 24:00,             !- Field 13
    0.0,                      !- Field 14
    For: Saturday WinterDesignDay,    !- Field 15
    Until: 08:00,             !- Field 16
    0.0,                      !- Field 17
    Until: 12:00,             !- Field 18
    0.2,                      !- Field 19
    Until: 21:00,             !- Field 20
    0.6,                      !- Field 21
    Until: 22:00,             !- Field 22
    0.8,                      !- Field 23
    Until: 23:00,             !- Field 24
    0.1,                      !- Field 25
    Until: 24:00,             !- Field 26
    0.0,                      !- Field 27
    For: Sunday Holidays AllOtherDays,    !- Field 28
    Until: 08:00,             !- Field 29
    0.0,                      !- Field 30
    Until: 13:00,             !- Field 31
    0.1,                      !- Field 32
    Until: 22:00,             !- Field 33
    0.7,                      !- Field 34
    Until: 23:00,             !- Field 35
    0.2,                      !- Field 36
    Until: 24:00,             !- Field 37
    0.0;                      !- Field 38

Schedule:Compact,
    Assembly SWH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 09:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 11:00,             !- Field 5
    0.05,                     !- Field 6
    Until: 12:00,             !- Field 7
    0.35,                     !- Field 8
    Until: 17:00,             !- Field 9
    0.05,                     !- Field 10
    Until: 24:00,             !- Field 11
    0.0,                      !- Field 12
    For: Saturday WinterDesignDay,    !- Field 13
    Until: 09:00,             !- Field 14
    0.0,                      !- Field 15
    Until: 11:00,             !- Field 16
    0.05,                     !- Field 17
    Until: 12:00,             !- Field 18
    0.2,                      !- Field 19
    Until: 19:00,             !- Field 20
    0.0,                      !- Field 21
    Until: 20:00,             !- Field 22
    0.65,                     !- Field 23
    Until: 21:00,             !- Field 24
    0.3,                      !- Field 25
    Until: 24:00,             !- Field 26
    0.0,                      !- Field 27
    For: Sunday Holidays AllOtherDays,    !- Field 28
    Until: 09:00,             !- Field 29
    0.0,                      !- Field 30
    Until: 11:00,             !- Field 31
    0.05,                     !- Field 32
    Until: 12:00,             !- Field 33
    0.1,                      !- Field 34
    Until: 20:00,             !- Field 35
    0.0,                      !- Field 36
    Until: 21:00,             !- Field 37
    0.65,                     !- Field 38
    Until: 22:00,             !- Field 39
    0.3,                      !- Field 40
    Until: 24:00,             !- Field 41
    0.0;                      !- Field 42

Schedule:Compact,
    Health HVAC,              !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Health Lighting,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.1,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.5,                      !- Field 6
    Until: 16:00,             !- Field 7
    0.9,                      !- Field 8
    Until: 23:00,             !- Field 9
    0.3,                      !- Field 10
    Until: 24:00,             !- Field 11
    0.1,                      !- Field 12
    For: Saturday WinterDesignDay,    !- Field 13
    Until: 07:00,             !- Field 14
    0.1,                      !- Field 15
    Until: 08:00,             !- Field 16
    0.2,                      !- Field 17
    Until: 18:00,             !- Field 18
    0.4,                      !- Field 19
    Until: 24:00,             !- Field 20
    0.1,                      !- Field 21
    For: Sunday Holidays AllOtherDays,    !- Field 22
    Until: 08:00,             !- Field 23
    0.05,                     !- Field 24
    Until: 16:00,             !- Field 25
    0.1,                      !- Field 26
    Until: 24:00,             !- Field 27
    0.05;                     !- Field 28

Schedule:Compact,
    Health Occupancy,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 17:00,             !- Field 9
    0.8,                      !- Field 10
    Until: 18:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 20:00,             !- Field 13
    0.3,                      !- Field 14
    Until: 22:00,             !- Field 15
    0.2,                      !- Field 16
    Until: 24:00,             !- Field 17
    0.0,                      !- Field 18
    For: Saturday WinterDesignDay,    !- Field 19
    Until: 07:00,             !- Field 20
    0.0,                      !- Field 21
    Until: 08:00,             !- Field 22
    0.1,                      !- Field 23
    Until: 09:00,             !- Field 24
    0.3,                      !- Field 25
    Until: 17:00,             !- Field 26
    0.4,                      !- Field 27
    Until: 19:00,             !- Field 28
    0.1,                      !- Field 29
    Until: 24:00,             !- Field 30
    0.0,                      !- Field 31
    For: Sunday Holidays AllOtherDays,    !- Field 32
    Until: 08:00,             !- Field 33
    0.0,                      !- Field 34
    Until: 16:00,             !- Field 35
    0.05,                     !- Field 36
    Until: 24:00,             !- Field 37
    0.0;                      !- Field 38

Schedule:Compact,
    Health SWH,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.1,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.17,                     !- Field 6
    Until: 09:00,             !- Field 7
    0.58,                     !- Field 8
    Until: 10:00,             !- Field 9
    0.66,                     !- Field 10
    Until: 11:00,             !- Field 11
    0.78,                     !- Field 12
    Until: 12:00,             !- Field 13
    0.82,                     !- Field 14
    Until: 13:00,             !- Field 15
    0.71,                     !- Field 16
    Until: 14:00,             !- Field 17
    0.82,                     !- Field 18
    Until: 15:00,             !- Field 19
    0.78,                     !- Field 20
    Until: 16:00,             !- Field 21
    0.74,                     !- Field 22
    Until: 17:00,             !- Field 23
    0.63,                     !- Field 24
    Until: 18:00,             !- Field 25
    0.41,                     !- Field 26
    Until: 21:00,             !- Field 27
    0.18,                     !- Field 28
    Until: 22:00,             !- Field 29
    0.1,                      !- Field 30
    Until: 24:00,             !- Field 31
    0.01,                     !- Field 32
    For: Saturday WinterDesignDay,    !- Field 33
    Until: 08:00,             !- Field 34
    0.1,                      !- Field 35
    Until: 09:00,             !- Field 36
    0.2,                      !- Field 37
    Until: 10:00,             !- Field 38
    0.28,                     !- Field 39
    Until: 12:00,             !- Field 40
    0.3,                      !- Field 41
    Until: 14:00,             !- Field 42
    0.24,                     !- Field 43
    Until: 17:00,             !- Field 44
    0.23,                     !- Field 45
    Until: 18:00,             !- Field 46
    0.1,                      !- Field 47
    Until: 24:00,             !- Field 48
    0.01,                     !- Field 49
    For: Sunday Holidays AllOtherDays,    !- Field 50
    Until: 24:00,             !- Field 51
    0.01;                     !- Field 52

Schedule:Compact,
    Hotel HVAC,               !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Hotel Lighting,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    0.2,                      !- Field 4
    Until: 02:00,             !- Field 5
    0.15,                     !- Field 6
    Until: 05:00,             !- Field 7
    0.1,                      !- Field 8
    Until: 06:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 07:00,             !- Field 11
    0.4,                      !- Field 12
    Until: 08:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 10:00,             !- Field 15
    0.4,                      !- Field 16
    Until: 18:00,             !- Field 17
    0.25,                     !- Field 18
    Until: 19:00,             !- Field 19
    0.6,                      !- Field 20
    Until: 20:00,             !- Field 21
    0.8,                      !- Field 22
    Until: 21:00,             !- Field 23
    0.9,                      !- Field 24
    Until: 22:00,             !- Field 25
    0.8,                      !- Field 26
    Until: 23:00,             !- Field 27
    0.6,                      !- Field 28
    Until: 24:00,             !- Field 29
    0.3,                      !- Field 30
    For: Saturday WinterDesignDay,    !- Field 31
    Until: 02:00,             !- Field 32
    0.2,                      !- Field 33
    Until: 06:00,             !- Field 34
    0.1,                      !- Field 35
    Until: 08:00,             !- Field 36
    0.3,                      !- Field 37
    Until: 10:00,             !- Field 38
    0.4,                      !- Field 39
    Until: 11:00,             !- Field 40
    0.3,                      !- Field 41
    Until: 18:00,             !- Field 42
    0.25,                     !- Field 43
    Until: 19:00,             !- Field 44
    0.6,                      !- Field 45
    Until: 22:00,             !- Field 46
    0.7,                      !- Field 47
    Until: 23:00,             !- Field 48
    0.6,                      !- Field 49
    Until: 24:00,             !- Field 50
    0.3,                      !- Field 51
    For: Sunday Holidays AllOtherDays,    !- Field 52
    Until: 02:00,             !- Field 53
    0.3,                      !- Field 54
    Until: 06:00,             !- Field 55
    0.2,                      !- Field 56
    Until: 07:00,             !- Field 57
    0.3,                      !- Field 58
    Until: 09:00,             !- Field 59
    0.4,                      !- Field 60
    Until: 13:00,             !- Field 61
    0.3,                      !- Field 62
    Until: 18:00,             !- Field 63
    0.2,                      !- Field 64
    Until: 19:00,             !- Field 65
    0.5,                      !- Field 66
    Until: 20:00,             !- Field 67
    0.7,                      !- Field 68
    Until: 21:00,             !- Field 69
    0.8,                      !- Field 70
    Until: 22:00,             !- Field 71
    0.6,                      !- Field 72
    Until: 23:00,             !- Field 73
    0.5,                      !- Field 74
    Until: 24:00,             !- Field 75
    0.3;                      !- Field 76

Schedule:Compact,
    Hotel Occupancy,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.9,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.7,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.4,                      !- Field 8
    Until: 15:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 16:00,             !- Field 11
    0.3,                      !- Field 12
    Until: 19:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 21:00,             !- Field 15
    0.7,                      !- Field 16
    Until: 22:00,             !- Field 17
    0.8,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.9,                      !- Field 20
    For: Saturday WinterDesignDay,    !- Field 21
    Until: 06:00,             !- Field 22
    0.9,                      !- Field 23
    Until: 07:00,             !- Field 24
    0.7,                      !- Field 25
    Until: 09:00,             !- Field 26
    0.5,                      !- Field 27
    Until: 17:00,             !- Field 28
    0.3,                      !- Field 29
    Until: 18:00,             !- Field 30
    0.5,                      !- Field 31
    Until: 21:00,             !- Field 32
    0.6,                      !- Field 33
    Until: 24:00,             !- Field 34
    0.7,                      !- Field 35
    For: Sunday Holidays AllOtherDays,    !- Field 36
    Until: 08:00,             !- Field 37
    0.7,                      !- Field 38
    Until: 11:00,             !- Field 39
    0.5,                      !- Field 40
    Until: 13:00,             !- Field 41
    0.3,                      !- Field 42
    Until: 16:00,             !- Field 43
    0.2,                      !- Field 44
    Until: 17:00,             !- Field 45
    0.3,                      !- Field 46
    Until: 19:00,             !- Field 47
    0.4,                      !- Field 48
    Until: 21:00,             !- Field 49
    0.6,                      !- Field 50
    Until: 24:00,             !- Field 51
    0.8;                      !- Field 52

Schedule:Compact,
    Hotel SWH,                !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    0.2,                      !- Field 4
    Until: 04:00,             !- Field 5
    0.15,                     !- Field 6
    Until: 05:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 06:00,             !- Field 9
    0.25,                     !- Field 10
    Until: 07:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 08:00,             !- Field 13
    0.6,                      !- Field 14
    Until: 09:00,             !- Field 15
    0.55,                     !- Field 16
    Until: 10:00,             !- Field 17
    0.45,                     !- Field 18
    Until: 11:00,             !- Field 19
    0.4,                      !- Field 20
    Until: 12:00,             !- Field 21
    0.45,                     !- Field 22
    Until: 13:00,             !- Field 23
    0.4,                      !- Field 24
    Until: 14:00,             !- Field 25
    0.35,                     !- Field 26
    Until: 17:00,             !- Field 27
    0.3,                      !- Field 28
    Until: 18:00,             !- Field 29
    0.4,                      !- Field 30
    Until: 19:00,             !- Field 31
    0.55,                     !- Field 32
    Until: 20:00,             !- Field 33
    0.6,                      !- Field 34
    Until: 21:00,             !- Field 35
    0.5,                      !- Field 36
    Until: 22:00,             !- Field 37
    0.55,                     !- Field 38
    Until: 23:00,             !- Field 39
    0.45,                     !- Field 40
    Until: 24:00,             !- Field 41
    0.25,                     !- Field 42
    For: Saturday WinterDesignDay,    !- Field 43
    Until: 01:00,             !- Field 44
    0.2,                      !- Field 45
    Until: 04:00,             !- Field 46
    0.15,                     !- Field 47
    Until: 05:00,             !- Field 48
    0.2,                      !- Field 49
    Until: 06:00,             !- Field 50
    0.25,                     !- Field 51
    Until: 07:00,             !- Field 52
    0.4,                      !- Field 53
    Until: 10:00,             !- Field 54
    0.5,                      !- Field 55
    Until: 11:00,             !- Field 56
    0.45,                     !- Field 57
    Until: 13:00,             !- Field 58
    0.5,                      !- Field 59
    Until: 14:00,             !- Field 60
    0.45,                     !- Field 61
    Until: 16:00,             !- Field 62
    0.4,                      !- Field 63
    Until: 17:00,             !- Field 64
    0.35,                     !- Field 65
    Until: 18:00,             !- Field 66
    0.4,                      !- Field 67
    Until: 20:00,             !- Field 68
    0.55,                     !- Field 69
    Until: 21:00,             !- Field 70
    0.5,                      !- Field 71
    Until: 22:00,             !- Field 72
    0.55,                     !- Field 73
    Until: 23:00,             !- Field 74
    0.4,                      !- Field 75
    Until: 24:00,             !- Field 76
    0.3,                      !- Field 77
    For: Sunday Holidays AllOtherDays,    !- Field 78
    Until: 01:00,             !- Field 79
    0.25,                     !- Field 80
    Until: 05:00,             !- Field 81
    0.2,                      !- Field 82
    Until: 06:00,             !- Field 83
    0.3,                      !- Field 84
    Until: 09:00,             !- Field 85
    0.5,                      !- Field 86
    Until: 10:00,             !- Field 87
    0.55,                     !- Field 88
    Until: 12:00,             !- Field 89
    0.5,                      !- Field 90
    Until: 14:00,             !- Field 91
    0.4,                      !- Field 92
    Until: 17:00,             !- Field 93
    0.3,                      !- Field 94
    Until: 18:00,             !- Field 95
    0.4,                      !- Field 96
    Until: 20:00,             !- Field 97
    0.5,                      !- Field 98
    Until: 21:00,             !- Field 99
    0.4,                      !- Field 100
    Until: 22:00,             !- Field 101
    0.5,                      !- Field 102
    Until: 23:00,             !- Field 103
    0.4,                      !- Field 104
    Until: 24:00,             !- Field 105
    0.2;                      !- Field 106

Schedule:Compact,
    Manufacturing HVAC,       !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 18:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    Manufacturing Lighting,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.3,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 13:00,             !- Field 11
    0.8,                      !- Field 12
    Until: 17:00,             !- Field 13
    0.9,                      !- Field 14
    Until: 18:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 20:00,             !- Field 17
    0.3,                      !- Field 18
    Until: 22:00,             !- Field 19
    0.2,                      !- Field 20
    Until: 23:00,             !- Field 21
    0.1,                      !- Field 22
    Until: 24:00,             !- Field 23
    0.05,                     !- Field 24
    For: Saturday WinterDesignDay,    !- Field 25
    Until: 06:00,             !- Field 26
    0.05,                     !- Field 27
    Until: 08:00,             !- Field 28
    0.1,                      !- Field 29
    Until: 12:00,             !- Field 30
    0.3,                      !- Field 31
    Until: 17:00,             !- Field 32
    0.15,                     !- Field 33
    Until: 24:00,             !- Field 34
    0.05,                     !- Field 35
    For: Sunday Holidays AllOtherDays,    !- Field 36
    Until: 24:00,             !- Field 37
    0.05;                     !- Field 38

Schedule:Compact,
    Manufacturing Occupancy,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.95,                     !- Field 10
    Until: 13:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 17:00,             !- Field 13
    0.95,                     !- Field 14
    Until: 18:00,             !- Field 15
    0.3,                      !- Field 16
    Until: 22:00,             !- Field 17
    0.1,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.05,                     !- Field 20
    For: Saturday WinterDesignDay,    !- Field 21
    Until: 06:00,             !- Field 22
    0.0,                      !- Field 23
    Until: 08:00,             !- Field 24
    0.1,                      !- Field 25
    Until: 12:00,             !- Field 26
    0.3,                      !- Field 27
    Until: 17:00,             !- Field 28
    0.1,                      !- Field 29
    Until: 19:00,             !- Field 30
    0.05,                     !- Field 31
    Until: 24:00,             !- Field 32
    0.0,                      !- Field 33
    For: Sunday Holidays AllOtherDays,    !- Field 34
    Until: 06:00,             !- Field 35
    0.0,                      !- Field 36
    Until: 18:00,             !- Field 37
    0.05,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.0;                      !- Field 40

Schedule:Compact,
    Manufacturing SWH,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 06:00,             !- Field 5
    0.08,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.07,                     !- Field 8
    Until: 08:00,             !- Field 9
    0.19,                     !- Field 10
    Until: 09:00,             !- Field 11
    0.35,                     !- Field 12
    Until: 10:00,             !- Field 13
    0.38,                     !- Field 14
    Until: 11:00,             !- Field 15
    0.39,                     !- Field 16
    Until: 12:00,             !- Field 17
    0.47,                     !- Field 18
    Until: 13:00,             !- Field 19
    0.57,                     !- Field 20
    Until: 14:00,             !- Field 21
    0.54,                     !- Field 22
    Until: 15:00,             !- Field 23
    0.34,                     !- Field 24
    Until: 16:00,             !- Field 25
    0.33,                     !- Field 26
    Until: 17:00,             !- Field 27
    0.44,                     !- Field 28
    Until: 18:00,             !- Field 29
    0.26,                     !- Field 30
    Until: 19:00,             !- Field 31
    0.21,                     !- Field 32
    Until: 20:00,             !- Field 33
    0.15,                     !- Field 34
    Until: 21:00,             !- Field 35
    0.17,                     !- Field 36
    Until: 22:00,             !- Field 37
    0.08,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.05,                     !- Field 40
    For: Saturday WinterDesignDay,    !- Field 41
    Until: 05:00,             !- Field 42
    0.05,                     !- Field 43
    Until: 06:00,             !- Field 44
    0.08,                     !- Field 45
    Until: 07:00,             !- Field 46
    0.09,                     !- Field 47
    Until: 08:00,             !- Field 48
    0.11,                     !- Field 49
    Until: 09:00,             !- Field 50
    0.15,                     !- Field 51
    Until: 10:00,             !- Field 52
    0.21,                     !- Field 53
    Until: 11:00,             !- Field 54
    0.19,                     !- Field 55
    Until: 12:00,             !- Field 56
    0.23,                     !- Field 57
    Until: 13:00,             !- Field 58
    0.2,                      !- Field 59
    Until: 14:00,             !- Field 60
    0.19,                     !- Field 61
    Until: 15:00,             !- Field 62
    0.15,                     !- Field 63
    Until: 16:00,             !- Field 64
    0.12,                     !- Field 65
    Until: 17:00,             !- Field 66
    0.14,                     !- Field 67
    Until: 21:00,             !- Field 68
    0.07,                     !- Field 69
    Until: 22:00,             !- Field 70
    0.09,                     !- Field 71
    Until: 24:00,             !- Field 72
    0.05,                     !- Field 73
    For: Sunday Holidays AllOtherDays,    !- Field 74
    Until: 05:00,             !- Field 75
    0.04,                     !- Field 76
    Until: 06:00,             !- Field 77
    0.07,                     !- Field 78
    Until: 11:00,             !- Field 79
    0.04,                     !- Field 80
    Until: 13:00,             !- Field 81
    0.06,                     !- Field 82
    Until: 14:00,             !- Field 83
    0.09,                     !- Field 84
    Until: 15:00,             !- Field 85
    0.06,                     !- Field 86
    Until: 21:00,             !- Field 87
    0.04,                     !- Field 88
    Until: 22:00,             !- Field 89
    0.07,                     !- Field 90
    Until: 24:00,             !- Field 91
    0.04;                     !- Field 92

Schedule:Compact,
    Multifamily HVAC,         !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Multifamily SWH,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.06,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.28,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.49,                     !- Field 8
    Until: 09:00,             !- Field 9
    0.42,                     !- Field 10
    Until: 10:00,             !- Field 11
    0.32,                     !- Field 12
    Until: 11:00,             !- Field 13
    0.27,                     !- Field 14
    Until: 12:00,             !- Field 15
    0.33,                     !- Field 16
    Until: 13:00,             !- Field 17
    0.41,                     !- Field 18
    Until: 14:00,             !- Field 19
    0.35,                     !- Field 20
    Until: 15:00,             !- Field 21
    0.34,                     !- Field 22
    Until: 16:00,             !- Field 23
    0.29,                     !- Field 24
    Until: 17:00,             !- Field 25
    0.32,                     !- Field 26
    Until: 18:00,             !- Field 27
    0.5,                      !- Field 28
    Until: 19:00,             !- Field 29
    0.49,                     !- Field 30
    Until: 20:00,             !- Field 31
    0.4,                      !- Field 32
    Until: 21:00,             !- Field 33
    0.36,                     !- Field 34
    Until: 22:00,             !- Field 35
    0.45,                     !- Field 36
    Until: 23:00,             !- Field 37
    0.3,                      !- Field 38
    Until: 24:00,             !- Field 39
    0.08,                     !- Field 40
    For: Saturday WinterDesignDay,    !- Field 41
    Until: 06:00,             !- Field 42
    0.06,                     !- Field 43
    Until: 07:00,             !- Field 44
    0.15,                     !- Field 45
    Until: 08:00,             !- Field 46
    0.32,                     !- Field 47
    Until: 09:00,             !- Field 48
    0.43,                     !- Field 49
    Until: 10:00,             !- Field 50
    0.39,                     !- Field 51
    Until: 11:00,             !- Field 52
    0.34,                     !- Field 53
    Until: 12:00,             !- Field 54
    0.36,                     !- Field 55
    Until: 13:00,             !- Field 56
    0.45,                     !- Field 57
    Until: 15:00,             !- Field 58
    0.39,                     !- Field 59
    Until: 16:00,             !- Field 60
    0.33,                     !- Field 61
    Until: 17:00,             !- Field 62
    0.35,                     !- Field 63
    Until: 19:00,             !- Field 64
    0.48,                     !- Field 65
    Until: 20:00,             !- Field 66
    0.44,                     !- Field 67
    Until: 22:00,             !- Field 68
    0.31,                     !- Field 69
    Until: 23:00,             !- Field 70
    0.28,                     !- Field 71
    Until: 24:00,             !- Field 72
    0.1,                      !- Field 73
    For: Sunday Holidays AllOtherDays,    !- Field 74
    Until: 06:00,             !- Field 75
    0.06,                     !- Field 76
    Until: 07:00,             !- Field 77
    0.09,                     !- Field 78
    Until: 08:00,             !- Field 79
    0.25,                     !- Field 80
    Until: 09:00,             !- Field 81
    0.37,                     !- Field 82
    Until: 10:00,             !- Field 83
    0.35,                     !- Field 84
    Until: 11:00,             !- Field 85
    0.32,                     !- Field 86
    Until: 12:00,             !- Field 87
    0.35,                     !- Field 88
    Until: 13:00,             !- Field 89
    0.42,                     !- Field 90
    Until: 14:00,             !- Field 91
    0.37,                     !- Field 92
    Until: 15:00,             !- Field 93
    0.36,                     !- Field 94
    Until: 16:00,             !- Field 95
    0.31,                     !- Field 96
    Until: 17:00,             !- Field 97
    0.32,                     !- Field 98
    Until: 18:00,             !- Field 99
    0.45,                     !- Field 100
    Until: 19:00,             !- Field 101
    0.42,                     !- Field 102
    Until: 20:00,             !- Field 103
    0.35,                     !- Field 104
    Until: 21:00,             !- Field 105
    0.3,                      !- Field 106
    Until: 22:00,             !- Field 107
    0.34,                     !- Field 108
    Until: 23:00,             !- Field 109
    0.26,                     !- Field 110
    Until: 24:00,             !- Field 111
    0.12;                     !- Field 112

Schedule:Compact,
    Multifamily OneZone Equipment,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.22,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.36,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.76,                     !- Field 8
    Until: 09:00,             !- Field 9
    0.34,                     !- Field 10
    Until: 11:00,             !- Field 11
    0.36,                     !- Field 12
    Until: 13:00,             !- Field 13
    0.64,                     !- Field 14
    Until: 17:00,             !- Field 15
    0.36,                     !- Field 16
    Until: 18:00,             !- Field 17
    0.87,                     !- Field 18
    Until: 19:00,             !- Field 19
    0.97,                     !- Field 20
    Until: 22:00,             !- Field 21
    0.43,                     !- Field 22
    Until: 24:00,             !- Field 23
    0.31;                     !- Field 24

Schedule:Compact,
    Multifamily OneZone Lighting,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.95,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.85,                     !- Field 8
    Until: 19:00,             !- Field 9
    0.0,                      !- Field 10
    Until: 24:00,             !- Field 11
    0.9;                      !- Field 12

Schedule:Compact,
    Multifamily OneZone Occupancy,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 07:00,             !- Field 3
    0.67,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.49,                     !- Field 6
    Until: 17:00,             !- Field 7
    0.21,                     !- Field 8
    Until: 24:00,             !- Field 9
    0.67;                     !- Field 10

Schedule:Compact,
    Multifamily TwoZoneBedroom Equipment,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.03,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.06,                     !- Field 6
    Until: 19:00,             !- Field 7
    0.03,                     !- Field 8
    Until: 21:00,             !- Field 9
    0.09,                     !- Field 10
    Until: 22:00,             !- Field 11
    0.2,                      !- Field 12
    Until: 24:00,             !- Field 13
    0.12;                     !- Field 14

Schedule:Compact,
    Multifamily TwoZoneBedroom Lighting,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.66,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.23,                     !- Field 8
    Until: 19:00,             !- Field 9
    0.0,                      !- Field 10
    Until: 21:00,             !- Field 11
    0.31,                     !- Field 12
    Until: 22:00,             !- Field 13
    0.47,                     !- Field 14
    Until: 24:00,             !- Field 15
    0.63;                     !- Field 16

Schedule:Compact,
    Multifamily TwoZoneBedroom Occupancy,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.67,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.45,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.27,                     !- Field 8
    Until: 19:00,             !- Field 9
    0.0,                      !- Field 10
    Until: 21:00,             !- Field 11
    0.21,                     !- Field 12
    Until: 22:00,             !- Field 13
    0.33,                     !- Field 14
    Until: 24:00,             !- Field 15
    0.67;                     !- Field 16

Schedule:Compact,
    Multifamily TwoZoneOtherRooms Equipment,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.19,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.3,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.7,                      !- Field 8
    Until: 11:00,             !- Field 9
    0.34,                     !- Field 10
    Until: 13:00,             !- Field 11
    0.61,                     !- Field 12
    Until: 17:00,             !- Field 13
    0.34,                     !- Field 14
    Until: 18:00,             !- Field 15
    0.84,                     !- Field 16
    Until: 19:00,             !- Field 17
    0.94,                     !- Field 18
    Until: 21:00,             !- Field 19
    0.34,                     !- Field 20
    Until: 22:00,             !- Field 21
    0.23,                     !- Field 22
    Until: 24:00,             !- Field 23
    0.19;                     !- Field 24

Schedule:Compact,
    Multifamily TwoZoneOtherRooms Lighting,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.29,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.59,                     !- Field 8
    Until: 19:00,             !- Field 9
    0.0,                      !- Field 10
    Until: 21:00,             !- Field 11
    0.63,                     !- Field 12
    Until: 22:00,             !- Field 13
    0.47,                     !- Field 14
    Until: 24:00,             !- Field 15
    0.31;                     !- Field 16

Schedule:Compact,
    Multifamily TwoZoneOtherRooms Occupancy,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 17:00,             !- Field 5
    0.21,                     !- Field 6
    Until: 19:00,             !- Field 7
    0.67,                     !- Field 8
    Until: 21:00,             !- Field 9
    0.45,                     !- Field 10
    Until: 22:00,             !- Field 11
    0.33,                     !- Field 12
    Until: 24:00,             !- Field 13
    0.0;                      !- Field 14

Schedule:Compact,
    Office HVAC,              !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 18:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    Office Lighting,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.3,                      !- Field 8
    Until: 17:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 18:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 20:00,             !- Field 13
    0.3,                      !- Field 14
    Until: 22:00,             !- Field 15
    0.2,                      !- Field 16
    Until: 23:00,             !- Field 17
    0.1,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.05,                     !- Field 20
    For: Saturday WinterDesignDay,    !- Field 21
    Until: 06:00,             !- Field 22
    0.05,                     !- Field 23
    Until: 08:00,             !- Field 24
    0.1,                      !- Field 25
    Until: 12:00,             !- Field 26
    0.3,                      !- Field 27
    Until: 17:00,             !- Field 28
    0.15,                     !- Field 29
    Until: 24:00,             !- Field 30
    0.05,                     !- Field 31
    For: Sunday Holidays AllOtherDays,    !- Field 32
    Until: 24:00,             !- Field 33
    0.05;                     !- Field 34

Schedule:Compact,
    Office Occupancy,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.95,                     !- Field 10
    Until: 13:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 17:00,             !- Field 13
    0.95,                     !- Field 14
    Until: 18:00,             !- Field 15
    0.3,                      !- Field 16
    Until: 22:00,             !- Field 17
    0.1,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.05,                     !- Field 20
    For: Saturday WinterDesignDay,    !- Field 21
    Until: 06:00,             !- Field 22
    0.0,                      !- Field 23
    Until: 08:00,             !- Field 24
    0.1,                      !- Field 25
    Until: 12:00,             !- Field 26
    0.3,                      !- Field 27
    Until: 17:00,             !- Field 28
    0.1,                      !- Field 29
    Until: 19:00,             !- Field 30
    0.05,                     !- Field 31
    Until: 24:00,             !- Field 32
    0.0,                      !- Field 33
    For: Sunday Holidays AllOtherDays,    !- Field 34
    Until: 06:00,             !- Field 35
    0.0,                      !- Field 36
    Until: 18:00,             !- Field 37
    0.05,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.0;                      !- Field 40

Schedule:Compact,
    Office SWH,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 06:00,             !- Field 5
    0.08,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.07,                     !- Field 8
    Until: 08:00,             !- Field 9
    0.19,                     !- Field 10
    Until: 09:00,             !- Field 11
    0.35,                     !- Field 12
    Until: 10:00,             !- Field 13
    0.38,                     !- Field 14
    Until: 11:00,             !- Field 15
    0.39,                     !- Field 16
    Until: 12:00,             !- Field 17
    0.47,                     !- Field 18
    Until: 13:00,             !- Field 19
    0.57,                     !- Field 20
    Until: 14:00,             !- Field 21
    0.54,                     !- Field 22
    Until: 15:00,             !- Field 23
    0.34,                     !- Field 24
    Until: 16:00,             !- Field 25
    0.33,                     !- Field 26
    Until: 17:00,             !- Field 27
    0.44,                     !- Field 28
    Until: 18:00,             !- Field 29
    0.26,                     !- Field 30
    Until: 19:00,             !- Field 31
    0.21,                     !- Field 32
    Until: 20:00,             !- Field 33
    0.15,                     !- Field 34
    Until: 21:00,             !- Field 35
    0.17,                     !- Field 36
    Until: 22:00,             !- Field 37
    0.08,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.05,                     !- Field 40
    For: Saturday WinterDesignDay,    !- Field 41
    Until: 05:00,             !- Field 42
    0.05,                     !- Field 43
    Until: 06:00,             !- Field 44
    0.08,                     !- Field 45
    Until: 07:00,             !- Field 46
    0.07,                     !- Field 47
    Until: 08:00,             !- Field 48
    0.11,                     !- Field 49
    Until: 09:00,             !- Field 50
    0.15,                     !- Field 51
    Until: 10:00,             !- Field 52
    0.21,                     !- Field 53
    Until: 11:00,             !- Field 54
    0.19,                     !- Field 55
    Until: 12:00,             !- Field 56
    0.23,                     !- Field 57
    Until: 13:00,             !- Field 58
    0.20,                     !- Field 59
    Until: 14:00,             !- Field 60
    0.19,                     !- Field 61
    Until: 15:00,             !- Field 62
    0.15,                     !- Field 63
    Until: 16:00,             !- Field 64
    0.13,                     !- Field 65
    Until: 17:00,             !- Field 66
    0.14,                     !- Field 67
    Until: 21:00,             !- Field 68
    0.07,                     !- Field 69
    Until: 22:00,             !- Field 70
    0.09,                     !- Field 71
    Until: 24:00,             !- Field 72
    0.05,                     !- Field 73
    For: Sunday Holidays AllOtherDays,    !- Field 74
    Until: 05:00,             !- Field 75
    0.04,                     !- Field 76
    Until: 06:00,             !- Field 77
    0.07,                     !- Field 78
    Until: 11:00,             !- Field 79
    0.04,                     !- Field 80
    Until: 13:00,             !- Field 81
    0.06,                     !- Field 82
    Until: 14:00,             !- Field 83
    0.09,                     !- Field 84
    Until: 15:00,             !- Field 85
    0.06,                     !- Field 86
    Until: 21:00,             !- Field 87
    0.04,                     !- Field 88
    Until: 22:00,             !- Field 89
    0.07,                     !- Field 90
    Until: 24:00,             !- Field 91
    0.04;                     !- Field 92

Schedule:Compact,
    Restaurant HVAC,          !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekday SummerDesignDay,    !- Field 2
    Until: 03:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    1.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 03:00,             !- Field 10
    1.0,                      !- Field 11
    Until: 09:00,             !- Field 12
    0.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    1.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 03:00,             !- Field 17
    1.0,                      !- Field 18
    Until: 10:00,             !- Field 19
    0.0,                      !- Field 20
    Until: 24:00,             !- Field 21
    1.0;                      !- Field 22

Schedule:Compact,
    Restaurant Lighting,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekday SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.15,                     !- Field 4
    Until: 06:00,             !- Field 5
    0.2,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.4,                      !- Field 8
    Until: 10:00,             !- Field 9
    0.6,                      !- Field 10
    Until: 22:00,             !- Field 11
    0.9,                      !- Field 12
    Until: 23:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 24:00,             !- Field 15
    0.3,                      !- Field 16
    For: Saturday WinterDesignDay,    !- Field 17
    Until: 01:00,             !- Field 18
    0.2,                      !- Field 19
    Until: 06:00,             !- Field 20
    0.15,                     !- Field 21
    Until: 08:00,             !- Field 22
    0.3,                      !- Field 23
    Until: 10:00,             !- Field 24
    0.6,                      !- Field 25
    Until: 17:00,             !- Field 26
    0.8,                      !- Field 27
    Until: 22:00,             !- Field 28
    0.9,                      !- Field 29
    Until: 23:00,             !- Field 30
    0.5,                      !- Field 31
    Until: 24:00,             !- Field 32
    0.3,                      !- Field 33
    For: Sunday Holidays AllOtherDays,    !- Field 34
    Until: 01:00,             !- Field 35
    0.2,                      !- Field 36
    Until: 06:00,             !- Field 37
    0.15,                     !- Field 38
    Until: 08:00,             !- Field 39
    0.3,                      !- Field 40
    Until: 10:00,             !- Field 41
    0.5,                      !- Field 42
    Until: 16:00,             !- Field 43
    0.7,                      !- Field 44
    Until: 22:00,             !- Field 45
    0.6,                      !- Field 46
    Until: 23:00,             !- Field 47
    0.5,                      !- Field 48
    Until: 24:00,             !- Field 49
    0.3;                      !- Field 50

Schedule:Compact,
    Restaurant Occupancy,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 02:00,             !- Field 3
    0.15,                     !- Field 4
    Until: 03:00,             !- Field 5
    0.05,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.0,                      !- Field 8
    Until: 10:00,             !- Field 9
    0.05,                     !- Field 10
    Until: 11:00,             !- Field 11
    0.2,                      !- Field 12
    Until: 12:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 13:00,             !- Field 15
    0.8,                      !- Field 16
    Until: 14:00,             !- Field 17
    0.7,                      !- Field 18
    Until: 15:00,             !- Field 19
    0.4,                      !- Field 20
    Until: 16:00,             !- Field 21
    0.2,                      !- Field 22
    Until: 17:00,             !- Field 23
    0.25,                     !- Field 24
    Until: 18:00,             !- Field 25
    0.5,                      !- Field 26
    Until: 21:00,             !- Field 27
    0.8,                      !- Field 28
    Until: 22:00,             !- Field 29
    0.5,                      !- Field 30
    Until: 23:00,             !- Field 31
    0.35,                     !- Field 32
    Until: 24:00,             !- Field 33
    0.2,                      !- Field 34
    For: Saturday WinterDesignDay,    !- Field 35
    Until: 01:00,             !- Field 36
    0.3,                      !- Field 37
    Until: 02:00,             !- Field 38
    0.25,                     !- Field 39
    Until: 03:00,             !- Field 40
    0.05,                     !- Field 41
    Until: 09:00,             !- Field 42
    0.0,                      !- Field 43
    Until: 10:00,             !- Field 44
    0.05,                     !- Field 45
    Until: 11:00,             !- Field 46
    0.2,                      !- Field 47
    Until: 12:00,             !- Field 48
    0.45,                     !- Field 49
    Until: 14:00,             !- Field 50
    0.5,                      !- Field 51
    Until: 15:00,             !- Field 52
    0.35,                     !- Field 53
    Until: 18:00,             !- Field 54
    0.3,                      !- Field 55
    Until: 19:00,             !- Field 56
    0.7,                      !- Field 57
    Until: 20:00,             !- Field 58
    0.9,                      !- Field 59
    Until: 21:00,             !- Field 60
    0.7,                      !- Field 61
    Until: 22:00,             !- Field 62
    0.65,                     !- Field 63
    Until: 23:00,             !- Field 64
    0.55,                     !- Field 65
    Until: 24:00,             !- Field 66
    0.35,                     !- Field 67
    For: Sunday Holidays AllOtherDays,    !- Field 68
    Until: 02:00,             !- Field 69
    0.2,                      !- Field 70
    Until: 03:00,             !- Field 71
    0.05,                     !- Field 72
    Until: 10:00,             !- Field 73
    0.0,                      !- Field 74
    Until: 11:00,             !- Field 75
    0.1,                      !- Field 76
    Until: 12:00,             !- Field 77
    0.2,                      !- Field 78
    Until: 14:00,             !- Field 79
    0.25,                     !- Field 80
    Until: 15:00,             !- Field 81
    0.15,                     !- Field 82
    Until: 16:00,             !- Field 83
    0.2,                      !- Field 84
    Until: 17:00,             !- Field 85
    0.25,                     !- Field 86
    Until: 18:00,             !- Field 87
    0.35,                     !- Field 88
    Until: 19:00,             !- Field 89
    0.55,                     !- Field 90
    Until: 20:00,             !- Field 91
    0.65,                     !- Field 92
    Until: 21:00,             !- Field 93
    0.7,                      !- Field 94
    Until: 22:00,             !- Field 95
    0.35,                     !- Field 96
    Until: 24:00,             !- Field 97
    0.2;                      !- Field 98

Schedule:Compact,
    Restaurant SWH,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    0.2,                      !- Field 4
    Until: 03:00,             !- Field 5
    0.15,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.0,                      !- Field 8
    Until: 08:00,             !- Field 9
    0.6,                      !- Field 10
    Until: 09:00,             !- Field 11
    0.55,                     !- Field 12
    Until: 10:00,             !- Field 13
    0.45,                     !- Field 14
    Until: 11:00,             !- Field 15
    0.4,                      !- Field 16
    Until: 12:00,             !- Field 17
    0.45,                     !- Field 18
    Until: 13:00,             !- Field 19
    0.4,                      !- Field 20
    Until: 14:00,             !- Field 21
    0.35,                     !- Field 22
    Until: 17:00,             !- Field 23
    0.3,                      !- Field 24
    Until: 18:00,             !- Field 25
    0.4,                      !- Field 26
    Until: 19:00,             !- Field 27
    0.55,                     !- Field 28
    Until: 20:00,             !- Field 29
    0.6,                      !- Field 30
    Until: 21:00,             !- Field 31
    0.5,                      !- Field 32
    Until: 22:00,             !- Field 33
    0.55,                     !- Field 34
    Until: 23:00,             !- Field 35
    0.45,                     !- Field 36
    Until: 24:00,             !- Field 37
    0.25,                     !- Field 38
    For: Saturday WinterDesignDay,    !- Field 39
    Until: 01:00,             !- Field 40
    0.2,                      !- Field 41
    Until: 03:00,             !- Field 42
    0.15,                     !- Field 43
    Until: 09:00,             !- Field 44
    0.0,                      !- Field 45
    Until: 10:00,             !- Field 46
    0.5,                      !- Field 47
    Until: 11:00,             !- Field 48
    0.45,                     !- Field 49
    Until: 13:00,             !- Field 50
    0.5,                      !- Field 51
    Until: 14:00,             !- Field 52
    0.45,                     !- Field 53
    Until: 16:00,             !- Field 54
    0.4,                      !- Field 55
    Until: 17:00,             !- Field 56
    0.35,                     !- Field 57
    Until: 18:00,             !- Field 58
    0.4,                      !- Field 59
    Until: 20:00,             !- Field 60
    0.55,                     !- Field 61
    Until: 21:00,             !- Field 62
    0.5,                      !- Field 63
    Until: 22:00,             !- Field 64
    0.55,                     !- Field 65
    Until: 23:00,             !- Field 66
    0.4,                      !- Field 67
    Until: 24:00,             !- Field 68
    0.3,                      !- Field 69
    For: Sunday Holidays AllOtherDays,    !- Field 70
    Until: 01:00,             !- Field 71
    0.25,                     !- Field 72
    Until: 03:00,             !- Field 73
    0.2,                      !- Field 74
    Until: 10:00,             !- Field 75
    0.0,                      !- Field 76
    Until: 12:00,             !- Field 77
    0.5,                      !- Field 78
    Until: 14:00,             !- Field 79
    0.4,                      !- Field 80
    Until: 17:00,             !- Field 81
    0.3,                      !- Field 82
    Until: 18:00,             !- Field 83
    0.4,                      !- Field 84
    Until: 20:00,             !- Field 85
    0.5,                      !- Field 86
    Until: 21:00,             !- Field 87
    0.4,                      !- Field 88
    Until: 22:00,             !- Field 89
    0.5,                      !- Field 90
    Until: 23:00,             !- Field 91
    0.4,                      !- Field 92
    Until: 24:00,             !- Field 93
    0.2;                      !- Field 94

Schedule:Compact,
    Retail HVAC,              !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 21:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 22:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 08:00,             !- Field 17
    0.0,                      !- Field 18
    Until: 17:00,             !- Field 19
    1.0,                      !- Field 20
    Until: 24:00,             !- Field 21
    0.0;                      !- Field 22

Schedule:Compact,
    Retail Lighting,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.2,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 18:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 20:00,             !- Field 11
    0.6,                      !- Field 12
    Until: 21:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 22:00,             !- Field 15
    0.2,                      !- Field 16
    Until: 24:00,             !- Field 17
    0.05,                     !- Field 18
    For: Saturday WinterDesignDay,    !- Field 19
    Until: 07:00,             !- Field 20
    0.05,                     !- Field 21
    Until: 08:00,             !- Field 22
    0.1,                      !- Field 23
    Until: 09:00,             !- Field 24
    0.3,                      !- Field 25
    Until: 10:00,             !- Field 26
    0.6,                      !- Field 27
    Until: 18:00,             !- Field 28
    0.9,                      !- Field 29
    Until: 19:00,             !- Field 30
    0.5,                      !- Field 31
    Until: 21:00,             !- Field 32
    0.3,                      !- Field 33
    Until: 22:00,             !- Field 34
    0.1,                      !- Field 35
    Until: 24:00,             !- Field 36
    0.05,                     !- Field 37
    For: Sunday Holidays AllOtherDays,    !- Field 38
    Until: 08:00,             !- Field 39
    0.05,                     !- Field 40
    Until: 10:00,             !- Field 41
    0.1,                      !- Field 42
    Until: 12:00,             !- Field 43
    0.4,                      !- Field 44
    Until: 17:00,             !- Field 45
    0.6,                      !- Field 46
    Until: 18:00,             !- Field 47
    0.4,                      !- Field 48
    Until: 19:00,             !- Field 49
    0.2,                      !- Field 50
    Until: 24:00,             !- Field 51
    0.05;                     !- Field 52

Schedule:Compact,
    Retail Occupancy,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 11:00,             !- Field 9
    0.5,                      !- Field 10
    Until: 15:00,             !- Field 11
    0.7,                      !- Field 12
    Until: 16:00,             !- Field 13
    0.8,                      !- Field 14
    Until: 17:00,             !- Field 15
    0.7,                      !- Field 16
    Until: 19:00,             !- Field 17
    0.5,                      !- Field 18
    Until: 21:00,             !- Field 19
    0.3,                      !- Field 20
    Until: 24:00,             !- Field 21
    0.0,                      !- Field 22
    For: Saturday WinterDesignDay,    !- Field 23
    Until: 07:00,             !- Field 24
    0.0,                      !- Field 25
    Until: 08:00,             !- Field 26
    0.1,                      !- Field 27
    Until: 09:00,             !- Field 28
    0.2,                      !- Field 29
    Until: 10:00,             !- Field 30
    0.5,                      !- Field 31
    Until: 11:00,             !- Field 32
    0.6,                      !- Field 33
    Until: 17:00,             !- Field 34
    0.8,                      !- Field 35
    Until: 18:00,             !- Field 36
    0.6,                      !- Field 37
    Until: 21:00,             !- Field 38
    0.2,                      !- Field 39
    Until: 22:00,             !- Field 40
    0.1,                      !- Field 41
    Until: 24:00,             !- Field 42
    0.0,                      !- Field 43
    For: Sunday Holidays AllOtherDays,    !- Field 44
    Until: 09:00,             !- Field 45
    0.0,                      !- Field 46
    Until: 10:00,             !- Field 47
    0.1,                      !- Field 48
    Until: 12:00,             !- Field 49
    0.2,                      !- Field 50
    Until: 17:00,             !- Field 51
    0.4,                      !- Field 52
    Until: 18:00,             !- Field 53
    0.2,                      !- Field 54
    Until: 19:00,             !- Field 55
    0.1,                      !- Field 56
    Until: 24:00,             !- Field 57
    0.0;                      !- Field 58

Schedule:Compact,
    Retail SWH,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    0.04,                     !- Field 4
    Until: 03:00,             !- Field 5
    0.05,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.04,                     !- Field 8
    Until: 08:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 09:00,             !- Field 11
    0.23,                     !- Field 12
    Until: 10:00,             !- Field 13
    0.32,                     !- Field 14
    Until: 11:00,             !- Field 15
    0.41,                     !- Field 16
    Until: 12:00,             !- Field 17
    0.57,                     !- Field 18
    Until: 13:00,             !- Field 19
    0.62,                     !- Field 20
    Until: 14:00,             !- Field 21
    0.61,                     !- Field 22
    Until: 15:00,             !- Field 23
    0.5,                      !- Field 24
    Until: 16:00,             !- Field 25
    0.45,                     !- Field 26
    Until: 17:00,             !- Field 27
    0.46,                     !- Field 28
    Until: 18:00,             !- Field 29
    0.47,                     !- Field 30
    Until: 19:00,             !- Field 31
    0.42,                     !- Field 32
    Until: 20:00,             !- Field 33
    0.34,                     !- Field 34
    Until: 21:00,             !- Field 35
    0.33,                     !- Field 36
    Until: 22:00,             !- Field 37
    0.23,                     !- Field 38
    Until: 23:00,             !- Field 39
    0.13,                     !- Field 40
    Until: 24:00,             !- Field 41
    0.08,                     !- Field 42
    For: Saturday WinterDesignDay,    !- Field 43
    Until: 01:00,             !- Field 44
    0.11,                     !- Field 45
    Until: 02:00,             !- Field 46
    0.1,                      !- Field 47
    Until: 03:00,             !- Field 48
    0.08,                     !- Field 49
    Until: 06:00,             !- Field 50
    0.06,                     !- Field 51
    Until: 07:00,             !- Field 52
    0.07,                     !- Field 53
    Until: 08:00,             !- Field 54
    0.2,                      !- Field 55
    Until: 09:00,             !- Field 56
    0.24,                     !- Field 57
    Until: 10:00,             !- Field 58
    0.27,                     !- Field 59
    Until: 11:00,             !- Field 60
    0.42,                     !- Field 61
    Until: 12:00,             !- Field 62
    0.54,                     !- Field 63
    Until: 13:00,             !- Field 64
    0.59,                     !- Field 65
    Until: 14:00,             !- Field 66
    0.6,                      !- Field 67
    Until: 15:00,             !- Field 68
    0.49,                     !- Field 69
    Until: 16:00,             !- Field 70
    0.48,                     !- Field 71
    Until: 17:00,             !- Field 72
    0.47,                     !- Field 73
    Until: 18:00,             !- Field 74
    0.46,                     !- Field 75
    Until: 19:00,             !- Field 76
    0.44,                     !- Field 77
    Until: 20:00,             !- Field 78
    0.36,                     !- Field 79
    Until: 21:00,             !- Field 80
    0.29,                     !- Field 81
    Until: 22:00,             !- Field 82
    0.22,                     !- Field 83
    Until: 23:00,             !- Field 84
    0.16,                     !- Field 85
    Until: 24:00,             !- Field 86
    0.13,                     !- Field 87
    For: Sunday Holidays AllOtherDays,    !- Field 88
    Until: 03:00,             !- Field 89
    0.07,                     !- Field 90
    Until: 06:00,             !- Field 91
    0.06,                     !- Field 92
    Until: 07:00,             !- Field 93
    0.07,                     !- Field 94
    Until: 08:00,             !- Field 95
    0.1,                      !- Field 96
    Until: 09:00,             !- Field 97
    0.12,                     !- Field 98
    Until: 10:00,             !- Field 99
    0.14,                     !- Field 100
    Until: 11:00,             !- Field 101
    0.29,                     !- Field 102
    Until: 12:00,             !- Field 103
    0.31,                     !- Field 104
    Until: 14:00,             !- Field 105
    0.36,                     !- Field 106
    Until: 15:00,             !- Field 107
    0.34,                     !- Field 108
    Until: 16:00,             !- Field 109
    0.35,                     !- Field 110
    Until: 17:00,             !- Field 111
    0.37,                     !- Field 112
    Until: 18:00,             !- Field 113
    0.34,                     !- Field 114
    Until: 19:00,             !- Field 115
    0.25,                     !- Field 116
    Until: 20:00,             !- Field 117
    0.27,                     !- Field 118
    Until: 21:00,             !- Field 119
    0.21,                     !- Field 120
    Until: 22:00,             !- Field 121
    0.16,                     !- Field 122
    Until: 23:00,             !- Field 123
    0.1,                      !- Field 124
    Until: 24:00,             !- Field 125
    0.06;                     !- Field 126

Schedule:Compact,
    School HVAC,              !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 08:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 13:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    School Lighting,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.02,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.3,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.85,                     !- Field 8
    Until: 12:00,             !- Field 9
    0.95,                     !- Field 10
    Until: 15:00,             !- Field 11
    0.8,                      !- Field 12
    Until: 16:00,             !- Field 13
    0.7,                      !- Field 14
    Until: 18:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 21:00,             !- Field 17
    0.35,                     !- Field 18
    Until: 22:00,             !- Field 19
    0.3,                      !- Field 20
    Until: 24:00,             !- Field 21
    0.02,                     !- Field 22
    For: Saturday WinterDesignDay,    !- Field 23
    Until: 07:00,             !- Field 24
    0.02,                     !- Field 25
    Until: 08:00,             !- Field 26
    0.05,                     !- Field 27
    Until: 13:00,             !- Field 28
    0.15,                     !- Field 29
    Until: 16:00,             !- Field 30
    0.05,                     !- Field 31
    Until: 24:00,             !- Field 32
    0.02,                     !- Field 33
    For: Sunday Holidays AllOtherDays,    !- Field 34
    Until: 08:00,             !- Field 35
    0.02,                     !- Field 36
    Until: 16:00,             !- Field 37
    0.05,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.02;                     !- Field 40

Schedule:Compact,
    School Occupancy,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.05,                     !- Field 6
    Until: 09:00,             !- Field 7
    0.75,                     !- Field 8
    Until: 11:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 15:00,             !- Field 11
    0.8,                      !- Field 12
    Until: 16:00,             !- Field 13
    0.45,                     !- Field 14
    Until: 17:00,             !- Field 15
    0.15,                     !- Field 16
    Until: 18:00,             !- Field 17
    0.05,                     !- Field 18
    Until: 19:00,             !- Field 19
    0.15,                     !- Field 20
    Until: 21:00,             !- Field 21
    0.2,                      !- Field 22
    Until: 22:00,             !- Field 23
    0.1,                      !- Field 24
    Until: 24:00,             !- Field 25
    0.0,                      !- Field 26
    For: Saturday WinterDesignDay,    !- Field 27
    Until: 08:00,             !- Field 28
    0.0,                      !- Field 29
    Until: 13:00,             !- Field 30
    0.1,                      !- Field 31
    Until: 24:00,             !- Field 32
    0.0,                      !- Field 33
    For: Sunday Holidays AllOtherDays,    !- Field 34
    Until: 24:00,             !- Field 35
    0.0;                      !- Field 36

Schedule:Compact,
    School SWH,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.34,                     !- Field 8
    Until: 10:00,             !- Field 9
    0.6,                      !- Field 10
    Until: 11:00,             !- Field 11
    0.63,                     !- Field 12
    Until: 12:00,             !- Field 13
    0.72,                     !- Field 14
    Until: 13:00,             !- Field 15
    0.79,                     !- Field 16
    Until: 14:00,             !- Field 17
    0.83,                     !- Field 18
    Until: 15:00,             !- Field 19
    0.61,                     !- Field 20
    Until: 16:00,             !- Field 21
    0.65,                     !- Field 22
    Until: 18:00,             !- Field 23
    0.1,                      !- Field 24
    Until: 19:00,             !- Field 25
    0.19,                     !- Field 26
    Until: 20:00,             !- Field 27
    0.25,                     !- Field 28
    Until: 22:00,             !- Field 29
    0.22,                     !- Field 30
    Until: 23:00,             !- Field 31
    0.12,                     !- Field 32
    Until: 24:00,             !- Field 33
    0.09,                     !- Field 34
    For: Saturday WinterDesignDay,    !- Field 35
    Until: 09:00,             !- Field 36
    0.03,                     !- Field 37
    Until: 13:00,             !- Field 38
    0.05,                     !- Field 39
    Until: 24:00,             !- Field 40
    0.03,                     !- Field 41
    For: Sunday Holidays AllOtherDays,    !- Field 42
    Until: 08:00,             !- Field 43
    0.03,                     !- Field 44
    Until: 13:00,             !- Field 45
    0.05,                     !- Field 46
    Until: 24:00,             !- Field 47
    0.03;                     !- Field 48

Schedule:Compact,
    Warehouse HVAC,           !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 17:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 08:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 16:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    Warehouse Lighting,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.04,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.4,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.7,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 13:00,             !- Field 11
    0.8,                      !- Field 12
    Until: 17:00,             !- Field 13
    0.9,                      !- Field 14
    Until: 18:00,             !- Field 15
    0.3,                      !- Field 16
    Until: 24:00,             !- Field 17
    0.04,                     !- Field 18
    For: Saturday WinterDesignDay,    !- Field 19
    Until: 08:00,             !- Field 20
    0.04,                     !- Field 21
    Until: 09:00,             !- Field 22
    0.08,                     !- Field 23
    Until: 12:00,             !- Field 24
    0.24,                     !- Field 25
    Until: 24:00,             !- Field 26
    0.04,                     !- Field 27
    For: Sunday Holidays AllOtherDays,    !- Field 28
    Until: 24:00,             !- Field 29
    0.04;                     !- Field 30

Schedule:Compact,
    Warehouse Occupancy,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.15,                     !- Field 6
    Until: 09:00,             !- Field 7
    0.7,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 13:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 16:00,             !- Field 13
    0.85,                     !- Field 14
    Until: 17:00,             !- Field 15
    0.2,                      !- Field 16
    Until: 24:00,             !- Field 17
    0.0,                      !- Field 18
    For: Saturday WinterDesignDay,    !- Field 19
    Until: 08:00,             !- Field 20
    0.0,                      !- Field 21
    Until: 12:00,             !- Field 22
    0.2,                      !- Field 23
    Until: 16:00,             !- Field 24
    0.1,                      !- Field 25
    Until: 24:00,             !- Field 26
    0.0,                      !- Field 27
    For: Sunday Holidays AllOtherDays,    !- Field 28
    Until: 24:00,             !- Field 29
    0.0;                      !- Field 30

Schedule:Compact,
    Warehouse SWH,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 04:00,             !- Field 3
    0.02,                     !- Field 4
    Until: 05:00,             !- Field 5
    0.05,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.07,                     !- Field 8
    Until: 08:00,             !- Field 9
    0.1,                      !- Field 10
    Until: 09:00,             !- Field 11
    0.3,                      !- Field 12
    Until: 11:00,             !- Field 13
    0.36,                     !- Field 14
    Until: 12:00,             !- Field 15
    0.46,                     !- Field 16
    Until: 13:00,             !- Field 17
    0.57,                     !- Field 18
    Until: 14:00,             !- Field 19
    0.43,                     !- Field 20
    Until: 15:00,             !- Field 21
    0.38,                     !- Field 22
    Until: 16:00,             !- Field 23
    0.4,                      !- Field 24
    Until: 17:00,             !- Field 25
    0.3,                      !- Field 26
    Until: 18:00,             !- Field 27
    0.18,                     !- Field 28
    Until: 24:00,             !- Field 29
    0.03,                     !- Field 30
    For: Saturday WinterDesignDay,    !- Field 31
    Until: 08:00,             !- Field 32
    0.02,                     !- Field 33
    Until: 09:00,             !- Field 34
    0.06,                     !- Field 35
    Until: 11:00,             !- Field 36
    0.12,                     !- Field 37
    Until: 12:00,             !- Field 38
    0.17,                     !- Field 39
    Until: 14:00,             !- Field 40
    0.04,                     !- Field 41
    Until: 24:00,             !- Field 42
    0.02,                     !- Field 43
    For: Sunday Holidays AllOtherDays,    !- Field 44
    Until: 12:00,             !- Field 45
    0.02,                     !- Field 46
    Until: 14:00,             !- Field 47
    0.04,                     !- Field 48
    Until: 24:00,             !- Field 49
    0.02;                     !- Field 50

SCHEDULE:COMPACT,
    H_SetBack_20,             !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Alldays,             !- Field 2
    Until: 5:00,              !- Field 3
    18,                       !- Field 4
    Until: 21:00,             !- Field 5
    20,                       !- Field 6
    Until: 24:00,             !- Field 7
    18;                       !- Field 8

SCHEDULE:COMPACT,
    C_SetBack_25,             !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Alldays,             !- Field 2
    Until: 5:00,              !- Field 3
    26,                       !- Field 4
    Until: 21:00,             !- Field 5
    25,                       !- Field 6
    Until: 24:00,             !- Field 7
    26;                       !- Field 8

SCHEDULE:COMPACT,
    Schedule Activity 70,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Alldays,             !- Field 2
    Until: 24:00,             !- Field 3
    70;                       !- Field 4

MATERIAL,
    hardwood,                 !- Name
    MediumRough,              !- Roughness
    0.04,                     !- Thickness
    0.13,                     !- Conductivity
    650,                      !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    concrete_CEM_II_BS325R_wz05,    !- Name
    MediumRough,              !- Roughness
    0.175,                    !- Thickness
    2.1,                      !- Conductivity
    2420,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    EPS_040_15,               !- Name
    MediumRough,              !- Roughness
    0.07,                     !- Thickness
    0.04,                     !- Conductivity
    15,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    lime_plaster,             !- Name
    MediumRough,              !- Roughness
    0.01,                     !- Thickness
    0.7,                      !- Conductivity
    1600,                     !- Density
    850,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    vertical_core_brick_700,    !- Name
    MediumRough,              !- Roughness
    0.15,                     !- Thickness
    0.13,                     !- Conductivity
    695,                      !- Density
    850,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    cement_floating_screed_2_bottom,    !- Name
    MediumRough,              !- Roughness
    0.04,                     !- Thickness
    1.4,                      !- Conductivity
    1990,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    foam_glass_board_130,     !- Name
    MediumRough,              !- Roughness
    0.12,                     !- Thickness
    0.065,                    !- Conductivity
    130,                      !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    gravel_single_granular,    !- Name
    MediumRough,              !- Roughness
    0.03,                     !- Thickness
    0.814,                    !- Conductivity
    1500,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    DefaultMaterial,          !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.1,                      !- Conductivity
    1000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach,    !- Name
    1.2475377544320418,       !- UFactor
    0.65;                     !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    DefaultGlazing,           !- Name
    2.7,                      !- UFactor
    0.763,                    !- Solar Heat Gain Coefficient
    0.8;                      !- Visible Transmittance

CONSTRUCTION,
    BS Exterior Window,       !- Name
    Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach;    !- Outside Layer

CONSTRUCTION,
    BS Door,                  !- Name
    hardwood;                 !- Outside Layer

CONSTRUCTION,
    BS Exterior Wall,         !- Name
    EPS_040_15,               !- Outside Layer
    concrete_CEM_II_BS325R_wz05;    !- Layer 2

CONSTRUCTION,
    BS Interior Wall,         !- Name
    lime_plaster,             !- Outside Layer
    vertical_core_brick_700,    !- Layer 2
    lime_plaster;             !- Layer 3

CONSTRUCTION,
    BS Ground Floor,          !- Name
    concrete_CEM_II_BS325R_wz05,    !- Outside Layer
    EPS_040_15,               !- Layer 2
    cement_floating_screed_2_bottom;    !- Layer 3

CONSTRUCTION,
    BS Interior Floor,        !- Name
    concrete_CEM_II_BS325R_wz05,    !- Outside Layer
    EPS_040_15,               !- Layer 2
    cement_floating_screed_2_bottom;    !- Layer 3

CONSTRUCTION,
    BS Ceiling,               !- Name
    cement_floating_screed_2_bottom,    !- Outside Layer
    EPS_040_15,               !- Layer 2
    concrete_CEM_II_BS325R_wz05;    !- Layer 3

CONSTRUCTION,
    BS Flat Roof,             !- Name
    gravel_single_granular,    !- Outside Layer
    foam_glass_board_130,     !- Layer 2
    concrete_CEM_II_BS325R_wz05;    !- Layer 3

CONSTRUCTION,
    Project Wall,             !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Partition,        !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Floor,            !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Flat Roof,        !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Ceiling,          !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Door,             !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project External Window,    !- Name
    DefaultGlazing;           !- Outside Layer

CONSTRUCTION:AIRBOUNDARY,
    Air Wall,                 !- Name
    GroupedZones,             !- Solar and Daylighting Method
    GroupedZones,             !- Radiant Exchange Method
    SimpleMixing,             !- Air Exchange Method
    0.5;                      !- Simple Mixing Air Changes per Hour

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

ZONE,
    0ldWAL1KP1sOYKu03m3awo,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    66.15375,                 !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1hdTVemcP6He7ncmyzUi0K,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    58.8033301375,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2T8HcceQrALQfW9jxI1und,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    75.07500821864399,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2XOL09LYDFD9z5SszGTynL,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    58.80333067833236,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0ymAPaLxb4IfqdqWtOs3Ji,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    66.15375,                 !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1BOclnb9z5vgJ337HzEoZd,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    571.1333283879745,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0LE4xehC523BygRzLVOYXD,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    66.15375,                 !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2u0kfzyLH4zefOVp4O4AOs,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    71.76000176041663,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1ax_rnv5D0bP$JTKbauTVp,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    71.75999006041656,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2DQe3DcxL9Og$xfBZr7CUq,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    58.80332764583361,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0uIySZ2tH6UgBkMZz8ZK03,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    75.07499481825474,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3KBKt$m$zCnAC$OK84Cwio,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    71.76000780000001,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    21zXx9nBfF3wzd1f94eza7,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    66.15375,                 !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1wUBUXAIf62fNVJxg8hnxr,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    120.21750910000002,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    25fh85Hpr5FufpjgEbN5Lw,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    71.76000780000001,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0WxClKgVX58eoOnQ_Rd5aF,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    58.803339725000015,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1m2Qw7fHzE5RJ8ZybKUocV,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    58.803320549999974,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3WbCusX19DkRaWr8xm4Sjl,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    60.29832022499997,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    00qHgYn0D75AaI7wGBOzeN,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    60.29832022499997,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2n07noyr59Bvb45usFMWBe,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    58.803328611806016,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3lNIiXq9P8UxYs8wRMWYsc,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    58.803339725,             !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0fsloAEpf5_hSRPz74$1d7,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    66.15375,                 !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    21naajbrX8WwHHp4XbkUDk,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    66.15374999999999,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0CD_9ySE59Vu5keVc4CHR3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    112.61249317500004,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2YUHt13x9AcuDcXWf_9EWw,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    58.80333972500001,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1II1aWgrn6COBupJNKs8JH,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    614.9000045460422,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1ZC3vIRiD2gAs1dAp$YHp1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    66.15375000000002,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1i_tsNBYb9fRx7ALzqHEv6,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    58.80333819930549,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    35o6ablL98SAaLxS4LGnsB,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    66.15375000000002,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2ME4OI7UnE$8E7UB0YWqhv,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    60.2983294220487,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3SBb9JYej5DOhy$01jBkog,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    75.0750050375,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2vJlfuKPH2uuy4N7IggRMr,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    60.298339887500006,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1U18$QHo54VOPYh_X2iCU$,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    60.29833683611076,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2Kvm8eYBzBLPS5yQN84NI1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    58.80332054999997,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3iS_pXam9C1eCSjWguLqxc,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    60.298332473437505,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1H02oo4Fr38vsUy936aJTt,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    58.80333207847201,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3sOOpvt1T0JfWR5rGkfssS,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    82.67999146102942,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2gtP7yk35F6ucUvCHXTkGd,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    60.298323670960926,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2O89CBo_DCSAAvAN_HR5U_,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    60.29832054371481,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1ET8DsYR1BSe8liuIAhC1l,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    58.80331947569461,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0_p1NqfVT9K87APTn13C9F,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    60.720839725000005,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2_6mEQUTT5DvVQFJCoHM71,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    113.13249482256968,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1lCQiV8aX5T8xlfmHlz$8J,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    60.72082669653966,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2jWNP_VqT89QpYnCrZ0aRL,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    113.1325,                 !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0kz0qlV3926x1aFoxrjGLR,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    60.72083972500002,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0uEAM73bb0zxOIDv_F8iQT,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    530.4000000000211,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3abINg4xXBRgSWDCVuktWD,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    60.72083847564785,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2ydMwpbFT5ERsQOUy6YvWz,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    113.1325,                 !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3Q2cKjJuTCcRd3cftTvEEf,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    101.38779332499999,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    33sjjo$Y5E4hoiSWk5ggL4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    60.72082055000001,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1QFSXvg4DB7Ab$1n9eB1uY,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    66.15375,                 !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    13W3ohLcnAmxcumHYMCTot,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    66.15374565312929,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    251KVGi9506hUAGG2_T_km,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    67.59187934687499,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0RLAEF$3z9GhR_xiRhcFIM,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    113.1325,                 !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3IDSGAXMH2JxjihjU_qLvp,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    60.720823107696646,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0TBTGrlx9Aee50dicMqJkB,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    101.38781249999992,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2nOMs1_ZT899UteK6vwc1o,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    66.15375,                 !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    27yR7WnRb7Z9Wb6X8LV8TC,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    66.1537575427081,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONELIST,
    2.OG,                     !- Name
    0ldWAL1KP1sOYKu03m3awo,    !- Zone 1 Name
    1hdTVemcP6He7ncmyzUi0K,    !- Zone 2 Name
    2T8HcceQrALQfW9jxI1und,    !- Zone 3 Name
    2XOL09LYDFD9z5SszGTynL,    !- Zone 4 Name
    0ymAPaLxb4IfqdqWtOs3Ji,    !- Zone 5 Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone 6 Name
    0LE4xehC523BygRzLVOYXD,    !- Zone 7 Name
    2u0kfzyLH4zefOVp4O4AOs,    !- Zone 8 Name
    1ax_rnv5D0bP$JTKbauTVp,    !- Zone 9 Name
    2DQe3DcxL9Og$xfBZr7CUq,    !- Zone 10 Name
    0uIySZ2tH6UgBkMZz8ZK03,    !- Zone 11 Name
    3KBKt$m$zCnAC$OK84Cwio,    !- Zone 12 Name
    21zXx9nBfF3wzd1f94eza7,    !- Zone 13 Name
    1wUBUXAIf62fNVJxg8hnxr,    !- Zone 14 Name
    25fh85Hpr5FufpjgEbN5Lw,    !- Zone 15 Name
    0WxClKgVX58eoOnQ_Rd5aF,    !- Zone 16 Name
    1m2Qw7fHzE5RJ8ZybKUocV,    !- Zone 17 Name
    3WbCusX19DkRaWr8xm4Sjl,    !- Zone 18 Name
    00qHgYn0D75AaI7wGBOzeN,    !- Zone 19 Name
    2n07noyr59Bvb45usFMWBe;    !- Zone 20 Name

ZONELIST,
    1.OG,                     !- Name
    3lNIiXq9P8UxYs8wRMWYsc,    !- Zone 1 Name
    0fsloAEpf5_hSRPz74$1d7,    !- Zone 2 Name
    21naajbrX8WwHHp4XbkUDk,    !- Zone 3 Name
    0CD_9ySE59Vu5keVc4CHR3,    !- Zone 4 Name
    2YUHt13x9AcuDcXWf_9EWw,    !- Zone 5 Name
    1II1aWgrn6COBupJNKs8JH,    !- Zone 6 Name
    1ZC3vIRiD2gAs1dAp$YHp1,    !- Zone 7 Name
    1i_tsNBYb9fRx7ALzqHEv6,    !- Zone 8 Name
    35o6ablL98SAaLxS4LGnsB,    !- Zone 9 Name
    2ME4OI7UnE$8E7UB0YWqhv,    !- Zone 10 Name
    3SBb9JYej5DOhy$01jBkog,    !- Zone 11 Name
    2vJlfuKPH2uuy4N7IggRMr,    !- Zone 12 Name
    1U18$QHo54VOPYh_X2iCU$,    !- Zone 13 Name
    2Kvm8eYBzBLPS5yQN84NI1,    !- Zone 14 Name
    3iS_pXam9C1eCSjWguLqxc,    !- Zone 15 Name
    1H02oo4Fr38vsUy936aJTt,    !- Zone 16 Name
    3sOOpvt1T0JfWR5rGkfssS,    !- Zone 17 Name
    2gtP7yk35F6ucUvCHXTkGd,    !- Zone 18 Name
    2O89CBo_DCSAAvAN_HR5U_,    !- Zone 19 Name
    1ET8DsYR1BSe8liuIAhC1l;    !- Zone 20 Name

ZONELIST,
    EG,                       !- Name
    0_p1NqfVT9K87APTn13C9F,    !- Zone 1 Name
    2_6mEQUTT5DvVQFJCoHM71,    !- Zone 2 Name
    1lCQiV8aX5T8xlfmHlz$8J,    !- Zone 3 Name
    2jWNP_VqT89QpYnCrZ0aRL,    !- Zone 4 Name
    0kz0qlV3926x1aFoxrjGLR,    !- Zone 5 Name
    0uEAM73bb0zxOIDv_F8iQT,    !- Zone 6 Name
    3abINg4xXBRgSWDCVuktWD,    !- Zone 7 Name
    2ydMwpbFT5ERsQOUy6YvWz,    !- Zone 8 Name
    3Q2cKjJuTCcRd3cftTvEEf,    !- Zone 9 Name
    33sjjo$Y5E4hoiSWk5ggL4,    !- Zone 10 Name
    1QFSXvg4DB7Ab$1n9eB1uY,    !- Zone 11 Name
    13W3ohLcnAmxcumHYMCTot,    !- Zone 12 Name
    251KVGi9506hUAGG2_T_km,    !- Zone 13 Name
    0RLAEF$3z9GhR_xiRhcFIM,    !- Zone 14 Name
    3IDSGAXMH2JxjihjU_qLvp,    !- Zone 15 Name
    0TBTGrlx9Aee50dicMqJkB,    !- Zone 16 Name
    2nOMs1_ZT899UteK6vwc1o,    !- Zone 17 Name
    27yR7WnRb7Z9Wb6X8LV8TC;    !- Zone 18 Name

ZONEGROUP,
    2.OG,                     !- Name
    2.OG,                     !- Zone List Name
    1;                        !- Zone List Multiplier

ZONEGROUP,
    1.OG,                     !- Name
    1.OG,                     !- Zone List Name
    1;                        !- Zone List Multiplier

ZONEGROUP,
    EG,                       !- Name
    EG,                       !- Zone List Name
    1;                        !- Zone List Multiplier

BUILDINGSURFACE:DETAILED,
    0x94GmiP5F_ROwHnGXn5F8,    !- Name
    Roof,                     !- Surface Type
    BS Flat Roof,             !- Construction Name
    0ldWAL1KP1sOYKu03m3awo,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.75,                     !- Vertex 1 Xcoordinate
    -14.7,                    !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    3.75,                     !- Vertex 2 Xcoordinate
    -8.8,                     !- Vertex 2 Ycoordinate
    10.35,                    !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    -8.8,                     !- Vertex 3 Ycoordinate
    10.35,                    !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    -14.7,                    !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2aUI8JFPD0cPQwgl$18AVS,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    0ldWAL1KP1sOYKu03m3awo,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    36UAsukxj5weUx6uj5q3Nw,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.75,                     !- Vertex 1 Xcoordinate
    -8.8,                     !- Vertex 1 Ycoordinate
    7.1,                      !- Vertex 1 Zcoordinate
    3.75,                     !- Vertex 2 Xcoordinate
    -14.7,                    !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    -14.7,                    !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    -8.8,                     !- Vertex 4 Ycoordinate
    7.1;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3e9lYNxTj8twP6xxWt5fl3,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0ldWAL1KP1sOYKu03m3awo,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1P_AM2TFv65w3gZiNvJJui,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.75,                     !- Vertex 1 Xcoordinate
    -14.7,                    !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    3.75,                     !- Vertex 2 Xcoordinate
    -14.7,                    !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    3.75,                     !- Vertex 3 Xcoordinate
    -8.8,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    3.75,                     !- Vertex 4 Xcoordinate
    -8.8,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2rPQEAmsDBp8PhvWfD2K9t,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0ldWAL1KP1sOYKu03m3awo,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    -8.8,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    -8.8,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    -14.7,                    !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    -14.7,                    !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    33FTjYeer3SOSLg0bikkte,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0ldWAL1KP1sOYKu03m3awo,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    -14.7,                    !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    -14.7,                    !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    3.75,                     !- Vertex 3 Xcoordinate
    -14.7,                    !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    3.75,                     !- Vertex 4 Xcoordinate
    -14.7,                    !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2qFbh2kb9D38wQanx3HhEc,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0ldWAL1KP1sOYKu03m3awo,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2LuIquDzL2GQm1Ph9POuNI,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.75,                     !- Vertex 1 Xcoordinate
    -8.8,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    3.75,                     !- Vertex 2 Xcoordinate
    -8.8,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    -8.8,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    -8.8,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2katpKeGnAmfJGpge0ztW5,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    1hdTVemcP6He7ncmyzUi0K,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3t_Gy3MIvC2P7zy0mdhCdA,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.367,                   !- Vertex 1 Xcoordinate
    -8.8,                     !- Vertex 1 Ycoordinate
    7.1,                      !- Vertex 1 Zcoordinate
    18.367,                   !- Vertex 2 Xcoordinate
    -14.7,                    !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    15.3,                     !- Vertex 3 Xcoordinate
    -14.7,                    !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    15.3,                     !- Vertex 4 Xcoordinate
    -8.8,                     !- Vertex 4 Ycoordinate
    7.1;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3GLEbJu6LDW8cpoOlC1Ygl,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1hdTVemcP6He7ncmyzUi0K,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3rC0RZQxPD$xpSIvRAOScF,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15.3,                     !- Vertex 1 Xcoordinate
    -8.8,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    15.3,                     !- Vertex 2 Xcoordinate
    -8.8,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    15.3,                     !- Vertex 3 Xcoordinate
    -14.7,                    !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    15.3,                     !- Vertex 4 Xcoordinate
    -14.7,                    !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1yReU67bD9IAfnGKBD4cOu,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1hdTVemcP6He7ncmyzUi0K,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1T9Isu6j18NB19b3de1$aG,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.367,                   !- Vertex 1 Xcoordinate
    -14.7,                    !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    18.367,                   !- Vertex 2 Xcoordinate
    -14.7,                    !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    18.367,                   !- Vertex 3 Xcoordinate
    -8.8,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    18.367,                   !- Vertex 4 Xcoordinate
    -8.8,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0w_3ixvsD0de5N_yl6i6o1,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    1hdTVemcP6He7ncmyzUi0K,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15.3,                     !- Vertex 1 Xcoordinate
    -14.7,                    !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    15.3,                     !- Vertex 2 Xcoordinate
    -14.7,                    !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    18.367,                   !- Vertex 3 Xcoordinate
    -14.7,                    !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    18.367,                   !- Vertex 4 Xcoordinate
    -14.7,                    !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3N2n0tZJD998kK0WA$SqGS,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1hdTVemcP6He7ncmyzUi0K,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0FHLR$3Yn6Hh4I7KJTFLVE,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.367,                   !- Vertex 1 Xcoordinate
    -8.8,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    18.367,                   !- Vertex 2 Xcoordinate
    -8.8,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    15.3,                     !- Vertex 3 Xcoordinate
    -8.8,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    15.3,                     !- Vertex 4 Xcoordinate
    -8.8,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2dhvFpRV5BMOV0pfGCoVDn,    !- Name
    Roof,                     !- Surface Type
    BS Flat Roof,             !- Construction Name
    1hdTVemcP6He7ncmyzUi0K,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.367,                   !- Vertex 1 Xcoordinate
    -14.7,                    !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    18.367,                   !- Vertex 2 Xcoordinate
    -8.8,                     !- Vertex 2 Ycoordinate
    10.35,                    !- Vertex 2 Zcoordinate
    15.3,                     !- Vertex 3 Xcoordinate
    -8.8,                     !- Vertex 3 Ycoordinate
    10.35,                    !- Vertex 3 Zcoordinate
    15.3,                     !- Vertex 4 Xcoordinate
    -14.7,                    !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1nfBQUpWD70h7lhz8DJQ8G,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    2T8HcceQrALQfW9jxI1und,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2gMfgnHXjCgwd5l8CDYVId,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.215,                    !- Vertex 1 Xcoordinate
    -0.3,                     !- Vertex 1 Ycoordinate
    7.1,                      !- Vertex 1 Zcoordinate
    4.215,                    !- Vertex 2 Xcoordinate
    -6.2,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    -6.2,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    -0.3,                     !- Vertex 4 Ycoordinate
    7.1;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0Xq$9uhAzF6RajymhrmMwB,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    2T8HcceQrALQfW9jxI1und,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    07edGfujv84Ov_Hf462BPN,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.215,                    !- Vertex 1 Xcoordinate
    -6.2,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    4.215,                    !- Vertex 2 Xcoordinate
    -6.2,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    4.215,                    !- Vertex 3 Xcoordinate
    -0.3,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    4.215,                    !- Vertex 4 Xcoordinate
    -0.3,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3YHMwbxmX3M86XO64_TPJJ,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    2T8HcceQrALQfW9jxI1und,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    -0.3,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    -0.3,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    -6.2,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    -6.2,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    02nBHNGHTEWQGdxAHMVxaS,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    2T8HcceQrALQfW9jxI1und,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.215,                    !- Vertex 1 Xcoordinate
    -0.3,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    4.215,                    !- Vertex 2 Xcoordinate
    -0.3,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    -0.3,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    -0.3,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3oA7LDETXC9QwySXd1_PM2,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    2T8HcceQrALQfW9jxI1und,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2FHavPGcP8jByspvXe3GiY,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    -6.2,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    -6.2,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    4.215,                    !- Vertex 3 Xcoordinate
    -6.2,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    4.215,                    !- Vertex 4 Xcoordinate
    -6.2,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    19AHcJi7X3wBNKk1ytQxef,    !- Name
    Roof,                     !- Surface Type
    BS Flat Roof,             !- Construction Name
    2T8HcceQrALQfW9jxI1und,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.215,                    !- Vertex 1 Xcoordinate
    -6.2,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    4.215,                    !- Vertex 2 Xcoordinate
    -0.3,                     !- Vertex 2 Ycoordinate
    10.35,                    !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    -0.3,                     !- Vertex 3 Ycoordinate
    10.35,                    !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    -6.2,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3XyXGqq_X44hxsEZCDlxDg,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    2XOL09LYDFD9z5SszGTynL,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1jOyxWzrz3i8AKJDyXYDzC,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.7,                     !- Vertex 1 Xcoordinate
    -8.8,                     !- Vertex 1 Ycoordinate
    7.1,                      !- Vertex 1 Zcoordinate
    29.7,                     !- Vertex 2 Xcoordinate
    -14.7,                    !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    26.633,                   !- Vertex 3 Xcoordinate
    -14.7,                    !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    26.633,                   !- Vertex 4 Xcoordinate
    -8.8,                     !- Vertex 4 Ycoordinate
    7.1;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1LlcZ8oer1wfAgoD5pUCvf,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    2XOL09LYDFD9z5SszGTynL,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.7,                     !- Vertex 1 Xcoordinate
    -14.7,                    !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    29.7,                     !- Vertex 2 Xcoordinate
    -14.7,                    !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    29.7,                     !- Vertex 3 Xcoordinate
    -8.8,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    29.7,                     !- Vertex 4 Xcoordinate
    -8.8,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2O2bUy2Kz1ywrYsMGbfAV7,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    2XOL09LYDFD9z5SszGTynL,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2_JGM$XQj0AgVC8ttgvfXZ,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.633,                   !- Vertex 1 Xcoordinate
    -8.8,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    26.633,                   !- Vertex 2 Xcoordinate
    -8.8,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    26.633,                   !- Vertex 3 Xcoordinate
    -14.7,                    !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    26.633,                   !- Vertex 4 Xcoordinate
    -14.7,                    !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2sSTzO79z9OPUtqXNzqtwH,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    2XOL09LYDFD9z5SszGTynL,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.633,                   !- Vertex 1 Xcoordinate
    -14.7,                    !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    26.633,                   !- Vertex 2 Xcoordinate
    -14.7,                    !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    29.7,                     !- Vertex 3 Xcoordinate
    -14.7,                    !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    29.7,                     !- Vertex 4 Xcoordinate
    -14.7,                    !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0lptlFBZzA1BQNB6AXR1z5,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    2XOL09LYDFD9z5SszGTynL,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0UZosfuLT3RfgwCAohsLVm,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.7,                     !- Vertex 1 Xcoordinate
    -8.8,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    29.7,                     !- Vertex 2 Xcoordinate
    -8.8,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    26.633,                   !- Vertex 3 Xcoordinate
    -8.8,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    26.633,                   !- Vertex 4 Xcoordinate
    -8.8,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3gAfRKkpj1aRJGvL1jDWuR,    !- Name
    Roof,                     !- Surface Type
    BS Flat Roof,             !- Construction Name
    2XOL09LYDFD9z5SszGTynL,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.7,                     !- Vertex 1 Xcoordinate
    -14.7,                    !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    29.7,                     !- Vertex 2 Xcoordinate
    -8.8,                     !- Vertex 2 Ycoordinate
    10.35,                    !- Vertex 2 Zcoordinate
    26.633,                   !- Vertex 3 Xcoordinate
    -8.8,                     !- Vertex 3 Ycoordinate
    10.35,                    !- Vertex 3 Zcoordinate
    26.633,                   !- Vertex 4 Xcoordinate
    -14.7,                    !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    15Pud2fyn6eArJwjauveSE,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    0ymAPaLxb4IfqdqWtOs3Ji,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0ZoBppmynEGQ3RP38XqS9l,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15,                       !- Vertex 1 Xcoordinate
    -8.8,                     !- Vertex 1 Ycoordinate
    7.1,                      !- Vertex 1 Zcoordinate
    15,                       !- Vertex 2 Xcoordinate
    -14.7,                    !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    11.55,                    !- Vertex 3 Xcoordinate
    -14.7,                    !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    11.55,                    !- Vertex 4 Xcoordinate
    -8.8,                     !- Vertex 4 Ycoordinate
    7.1;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3rC0RZQxPD$xpSIvRAOScF,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0ymAPaLxb4IfqdqWtOs3Ji,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3GLEbJu6LDW8cpoOlC1Ygl,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15,                       !- Vertex 1 Xcoordinate
    -14.7,                    !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    15,                       !- Vertex 2 Xcoordinate
    -14.7,                    !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    15,                       !- Vertex 3 Xcoordinate
    -8.8,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    15,                       !- Vertex 4 Xcoordinate
    -8.8,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0KJXzIhN58oRRkO5OCds0j,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0ymAPaLxb4IfqdqWtOs3Ji,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2hdQZLjYD8JgTIJU$yu694,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.55,                    !- Vertex 1 Xcoordinate
    -8.8,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    11.55,                    !- Vertex 2 Xcoordinate
    -8.8,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    11.55,                    !- Vertex 3 Xcoordinate
    -14.7,                    !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    11.55,                    !- Vertex 4 Xcoordinate
    -14.7,                    !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1SoxevGIf2QAmCMk4hvRSd,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0ymAPaLxb4IfqdqWtOs3Ji,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.55,                    !- Vertex 1 Xcoordinate
    -14.7,                    !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    11.55,                    !- Vertex 2 Xcoordinate
    -14.7,                    !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    15,                       !- Vertex 3 Xcoordinate
    -14.7,                    !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    15,                       !- Vertex 4 Xcoordinate
    -14.7,                    !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0PVs_rLE51Wh3dOpecDR7V,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0ymAPaLxb4IfqdqWtOs3Ji,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0xj5lp9H97qfqglGmtOs_y,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15,                       !- Vertex 1 Xcoordinate
    -8.8,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    15,                       !- Vertex 2 Xcoordinate
    -8.8,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    11.55,                    !- Vertex 3 Xcoordinate
    -8.8,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    11.55,                    !- Vertex 4 Xcoordinate
    -8.8,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0TY41breDDhueAdfJ3wT1o,    !- Name
    Roof,                     !- Surface Type
    BS Flat Roof,             !- Construction Name
    0ymAPaLxb4IfqdqWtOs3Ji,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15,                       !- Vertex 1 Xcoordinate
    -14.7,                    !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    15,                       !- Vertex 2 Xcoordinate
    -8.8,                     !- Vertex 2 Ycoordinate
    10.35,                    !- Vertex 2 Zcoordinate
    11.55,                    !- Vertex 3 Xcoordinate
    -8.8,                     !- Vertex 3 Ycoordinate
    10.35,                    !- Vertex 3 Zcoordinate
    11.55,                    !- Vertex 4 Xcoordinate
    -14.7,                    !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0e$gAsr2T1cvw$0xlpXM93,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2eEqeifc5DohMK7xPGejHS,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.333,                   !- Vertex 1 Xcoordinate
    14.7,                     !- Vertex 1 Ycoordinate
    7.1,                      !- Vertex 1 Zcoordinate
    26.333,                   !- Vertex 2 Xcoordinate
    -6.5,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    29.7,                     !- Vertex 3 Xcoordinate
    -6.5,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    29.7,                     !- Vertex 4 Xcoordinate
    -8.5,                     !- Vertex 4 Ycoordinate
    7.1,                      !- Vertex 4 Zcoordinate
    26.333,                   !- Vertex 5 Xcoordinate
    -8.5,                     !- Vertex 5 Ycoordinate
    7.1,                      !- Vertex 5 Zcoordinate
    26.333,                   !- Vertex 6 Xcoordinate
    -14.7,                    !- Vertex 6 Ycoordinate
    7.1,                      !- Vertex 6 Zcoordinate
    24.333,                   !- Vertex 7 Xcoordinate
    -14.7,                    !- Vertex 7 Ycoordinate
    7.1,                      !- Vertex 7 Zcoordinate
    24.333,                   !- Vertex 8 Xcoordinate
    -8.5,                     !- Vertex 8 Ycoordinate
    7.1,                      !- Vertex 8 Zcoordinate
    20.667,                   !- Vertex 9 Xcoordinate
    -8.5,                     !- Vertex 9 Ycoordinate
    7.1,                      !- Vertex 9 Zcoordinate
    20.667,                   !- Vertex 10 Xcoordinate
    -14.7,                    !- Vertex 10 Ycoordinate
    7.1,                      !- Vertex 10 Zcoordinate
    18.667,                   !- Vertex 11 Xcoordinate
    -14.7,                    !- Vertex 11 Ycoordinate
    7.1,                      !- Vertex 11 Zcoordinate
    18.667,                   !- Vertex 12 Xcoordinate
    -8.5,                     !- Vertex 12 Ycoordinate
    7.1,                      !- Vertex 12 Zcoordinate
    20.667,                   !- Vertex 13 Xcoordinate
    -6.5,                     !- Vertex 13 Ycoordinate
    7.1,                      !- Vertex 13 Zcoordinate
    24.333,                   !- Vertex 14 Xcoordinate
    -6.5,                     !- Vertex 14 Ycoordinate
    7.1,                      !- Vertex 14 Zcoordinate
    24.333,                   !- Vertex 15 Xcoordinate
    6.35,                     !- Vertex 15 Ycoordinate
    7.1,                      !- Vertex 15 Zcoordinate
    20.667,                   !- Vertex 16 Xcoordinate
    6.35,                     !- Vertex 16 Ycoordinate
    7.1,                      !- Vertex 16 Zcoordinate
    20.667,                   !- Vertex 17 Xcoordinate
    -6.5,                     !- Vertex 17 Ycoordinate
    7.1,                      !- Vertex 17 Zcoordinate
    18.667,                   !- Vertex 18 Xcoordinate
    -8.5,                     !- Vertex 18 Ycoordinate
    7.1,                      !- Vertex 18 Zcoordinate
    0.3,                      !- Vertex 19 Xcoordinate
    -8.5,                     !- Vertex 19 Ycoordinate
    7.1,                      !- Vertex 19 Zcoordinate
    0.3,                      !- Vertex 20 Xcoordinate
    -6.5,                     !- Vertex 20 Ycoordinate
    7.1,                      !- Vertex 20 Zcoordinate
    18.667,                   !- Vertex 21 Xcoordinate
    -6.5,                     !- Vertex 21 Ycoordinate
    7.1,                      !- Vertex 21 Zcoordinate
    18.667,                   !- Vertex 22 Xcoordinate
    14.7,                     !- Vertex 22 Ycoordinate
    7.1,                      !- Vertex 22 Zcoordinate
    20.667,                   !- Vertex 23 Xcoordinate
    14.7,                     !- Vertex 23 Ycoordinate
    7.1,                      !- Vertex 23 Zcoordinate
    20.667,                   !- Vertex 24 Xcoordinate
    8.35,                     !- Vertex 24 Ycoordinate
    7.1,                      !- Vertex 24 Zcoordinate
    24.333,                   !- Vertex 25 Xcoordinate
    8.35,                     !- Vertex 25 Ycoordinate
    7.1,                      !- Vertex 25 Zcoordinate
    24.333,                   !- Vertex 26 Xcoordinate
    14.7,                     !- Vertex 26 Ycoordinate
    7.1;                      !- Vertex 26 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0BCPvUzbz6fAhiNj7Tq9W8,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    -6.5,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    -6.5,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    -8.5,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    -8.5,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3W0XdYEKf7uOg4rR1IyBYR,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.7,                     !- Vertex 1 Xcoordinate
    -8.5,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    29.7,                     !- Vertex 2 Xcoordinate
    -8.5,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    29.7,                     !- Vertex 3 Xcoordinate
    -6.5,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    29.7,                     !- Vertex 4 Xcoordinate
    -6.5,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1UjLTOXRTELOy7o0NJgCff,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20.667,                   !- Vertex 1 Xcoordinate
    -8.5,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    20.667,                   !- Vertex 2 Xcoordinate
    -8.5,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    20.967,                   !- Vertex 3 Xcoordinate
    -8.5,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    20.967,                   !- Vertex 4 Xcoordinate
    -8.5,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0fkpSF3vrAkgy5Xkyye9hU,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3NrMpE5495ihxLRzdsQR5i,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20.967,                   !- Vertex 1 Xcoordinate
    -8.5,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    20.967,                   !- Vertex 2 Xcoordinate
    -8.5,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    24.033,                   !- Vertex 3 Xcoordinate
    -8.5,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    24.033,                   !- Vertex 4 Xcoordinate
    -8.5,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3c2y4oo4b0keTqkEqkNbOE,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.033,                   !- Vertex 1 Xcoordinate
    -8.5,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    24.033,                   !- Vertex 2 Xcoordinate
    -8.5,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    24.333,                   !- Vertex 3 Xcoordinate
    -8.5,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    24.333,                   !- Vertex 4 Xcoordinate
    -8.5,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    03layrLTbBL8VglsDcBWC$,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.333,                   !- Vertex 1 Xcoordinate
    -8.5,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    24.333,                   !- Vertex 2 Xcoordinate
    -8.5,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    24.333,                   !- Vertex 3 Xcoordinate
    -8.8,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    24.333,                   !- Vertex 4 Xcoordinate
    -8.8,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0rWdtS5bD85wYWeDjVbpxu,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20.667,                   !- Vertex 1 Xcoordinate
    -8.8,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    20.667,                   !- Vertex 2 Xcoordinate
    -8.8,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    20.667,                   !- Vertex 3 Xcoordinate
    -8.5,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    20.667,                   !- Vertex 4 Xcoordinate
    -8.5,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1T9Isu6j18NB19b3de1$aG,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1yReU67bD9IAfnGKBD4cOu,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.667,                   !- Vertex 1 Xcoordinate
    -8.8,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    18.667,                   !- Vertex 2 Xcoordinate
    -8.8,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    18.667,                   !- Vertex 3 Xcoordinate
    -14.7,                    !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    18.667,                   !- Vertex 4 Xcoordinate
    -14.7,                    !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2_JGM$XQj0AgVC8ttgvfXZ,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2O2bUy2Kz1ywrYsMGbfAV7,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.333,                   !- Vertex 1 Xcoordinate
    -14.7,                    !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    26.333,                   !- Vertex 2 Xcoordinate
    -14.7,                    !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    26.333,                   !- Vertex 3 Xcoordinate
    -8.8,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    26.333,                   !- Vertex 4 Xcoordinate
    -8.8,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1S3qhIYDvAjfLbQFrmR5CL,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.333,                   !- Vertex 1 Xcoordinate
    6.35,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    24.333,                   !- Vertex 2 Xcoordinate
    6.35,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    24.333,                   !- Vertex 3 Xcoordinate
    6.05,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    24.333,                   !- Vertex 4 Xcoordinate
    6.05,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1aJORLVmv8U8RbDi4laKOd,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3gFGorD6D1buj3VYfCIAJ_,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.333,                   !- Vertex 1 Xcoordinate
    6.05,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    24.333,                   !- Vertex 2 Xcoordinate
    6.05,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    24.333,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    24.333,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1pah3PTkLA8ee_smXa2dvL,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.333,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    24.333,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    24.333,                   !- Vertex 3 Xcoordinate
    -0.3,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    24.333,                   !- Vertex 4 Xcoordinate
    -0.3,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    31fAuj44jCce$byypGcKpP,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2x$ukUl0fBdPg9fHsUAEDq,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.333,                   !- Vertex 1 Xcoordinate
    -0.3,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    24.333,                   !- Vertex 2 Xcoordinate
    -0.3,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    24.333,                   !- Vertex 3 Xcoordinate
    -6.2,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    24.333,                   !- Vertex 4 Xcoordinate
    -6.2,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1HvNTyD355IRu$rRYzkLY$,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.333,                   !- Vertex 1 Xcoordinate
    -6.2,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    24.333,                   !- Vertex 2 Xcoordinate
    -6.2,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    24.333,                   !- Vertex 3 Xcoordinate
    -6.5,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    24.333,                   !- Vertex 4 Xcoordinate
    -6.5,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2stilLKLf0yPILIC$yxLJ5,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.333,                   !- Vertex 1 Xcoordinate
    -6.5,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    24.333,                   !- Vertex 2 Xcoordinate
    -6.5,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    24.033,                   !- Vertex 3 Xcoordinate
    -6.5,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    24.033,                   !- Vertex 4 Xcoordinate
    -6.5,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3HamzmF3PFtPWy70oqDkNw,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.033,                   !- Vertex 1 Xcoordinate
    6.35,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    24.033,                   !- Vertex 2 Xcoordinate
    6.35,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    24.333,                   !- Vertex 3 Xcoordinate
    6.35,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    24.333,                   !- Vertex 4 Xcoordinate
    6.35,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0o2F_1NqfEJfXkye3v6MLy,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20.967,                   !- Vertex 1 Xcoordinate
    -6.5,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    20.967,                   !- Vertex 2 Xcoordinate
    -6.5,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    20.667,                   !- Vertex 3 Xcoordinate
    -6.5,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    20.667,                   !- Vertex 4 Xcoordinate
    -6.5,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0TCG$7emL1bwdC2cH3cL1H,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20.667,                   !- Vertex 1 Xcoordinate
    -6.5,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    20.667,                   !- Vertex 2 Xcoordinate
    -6.5,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    20.667,                   !- Vertex 3 Xcoordinate
    -6.2,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    20.667,                   !- Vertex 4 Xcoordinate
    -6.2,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1FRT0qx9nCjfUobepR8Kg9,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1Ye6KqTFPDB8BSkRRFkLaZ,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20.667,                   !- Vertex 1 Xcoordinate
    -6.2,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    20.667,                   !- Vertex 2 Xcoordinate
    -6.2,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    20.667,                   !- Vertex 3 Xcoordinate
    -0.3,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    20.667,                   !- Vertex 4 Xcoordinate
    -0.3,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    21JslVrKTDruajKXdAWnQp,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20.667,                   !- Vertex 1 Xcoordinate
    -0.3,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    20.667,                   !- Vertex 2 Xcoordinate
    -0.3,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    20.667,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    20.667,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0eSJ72u3X6APMK_Zc_cMx2,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2NkdCr4cjDweXNcbgw4$c7,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20.667,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    20.667,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    20.667,                   !- Vertex 3 Xcoordinate
    6.05,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    20.667,                   !- Vertex 4 Xcoordinate
    6.05,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1$427Mbvf53RDSKodNWayK,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20.667,                   !- Vertex 1 Xcoordinate
    6.05,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    20.667,                   !- Vertex 2 Xcoordinate
    6.05,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    20.667,                   !- Vertex 3 Xcoordinate
    6.35,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    20.667,                   !- Vertex 4 Xcoordinate
    6.35,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3vNnpebnT4kRApVFSRK6OW,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20.667,                   !- Vertex 1 Xcoordinate
    6.35,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    20.667,                   !- Vertex 2 Xcoordinate
    6.35,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    20.967,                   !- Vertex 3 Xcoordinate
    6.35,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    20.967,                   !- Vertex 4 Xcoordinate
    6.35,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    06JGeUY3n9$wi1M8rWypvV,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.333,                   !- Vertex 1 Xcoordinate
    14.7,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    26.333,                   !- Vertex 2 Xcoordinate
    14.7,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    24.333,                   !- Vertex 3 Xcoordinate
    14.7,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    24.333,                   !- Vertex 4 Xcoordinate
    14.7,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2ERCYcvLD6B8gU3o8LOeJn,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20.667,                   !- Vertex 1 Xcoordinate
    14.7,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    20.667,                   !- Vertex 2 Xcoordinate
    14.7,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    18.667,                   !- Vertex 3 Xcoordinate
    14.7,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    18.667,                   !- Vertex 4 Xcoordinate
    14.7,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0c3gf1MAv0oPW0F2NeoprS,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.667,                   !- Vertex 1 Xcoordinate
    -14.7,                    !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    18.667,                   !- Vertex 2 Xcoordinate
    -14.7,                    !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    20.667,                   !- Vertex 3 Xcoordinate
    -14.7,                    !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    20.667,                   !- Vertex 4 Xcoordinate
    -14.7,                    !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1vw54CUlLClx4pttbwlcER,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.333,                   !- Vertex 1 Xcoordinate
    -14.7,                    !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    24.333,                   !- Vertex 2 Xcoordinate
    -14.7,                    !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    26.333,                   !- Vertex 3 Xcoordinate
    -14.7,                    !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    26.333,                   !- Vertex 4 Xcoordinate
    -14.7,                    !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2vhaCZFA188fGym$aeuQZe,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2p30UraZnEpBgNYqhcB169,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.7,                     !- Vertex 1 Xcoordinate
    -6.5,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    29.7,                     !- Vertex 2 Xcoordinate
    -6.5,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    26.633,                   !- Vertex 3 Xcoordinate
    -6.5,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    26.633,                   !- Vertex 4 Xcoordinate
    -6.5,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2tPZ7Gfo9D$OYfxBxEG0Su,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3gPLfJjzT3afvZdlFWQVUJ,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20.967,                   !- Vertex 1 Xcoordinate
    6.35,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    20.967,                   !- Vertex 2 Xcoordinate
    6.35,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    24.033,                   !- Vertex 3 Xcoordinate
    6.35,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    24.033,                   !- Vertex 4 Xcoordinate
    6.35,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0B_L9jOFD0ueG$QkyCWgn9,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.633,                   !- Vertex 1 Xcoordinate
    -6.5,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    26.633,                   !- Vertex 2 Xcoordinate
    -6.5,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    26.333,                   !- Vertex 3 Xcoordinate
    -6.5,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    26.333,                   !- Vertex 4 Xcoordinate
    -6.5,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2LmQ5S1h5Evvy9INpbqefv,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.333,                   !- Vertex 1 Xcoordinate
    -6.5,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    26.333,                   !- Vertex 2 Xcoordinate
    -6.5,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    26.333,                   !- Vertex 3 Xcoordinate
    -6.2,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    26.333,                   !- Vertex 4 Xcoordinate
    -6.2,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1QEIlKIFnDsBjQ0LfMEA$E,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    349kYvRLnCf8a6_1WXln0f,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.333,                   !- Vertex 1 Xcoordinate
    -6.2,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    26.333,                   !- Vertex 2 Xcoordinate
    -6.2,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    26.333,                   !- Vertex 3 Xcoordinate
    -0.3,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    26.333,                   !- Vertex 4 Xcoordinate
    -0.3,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    28pqOevI13Pg5haOku2BRP,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.333,                   !- Vertex 1 Xcoordinate
    -0.3,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    26.333,                   !- Vertex 2 Xcoordinate
    -0.3,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    26.333,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    26.333,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3_fyTHFCj4AfQQnhSOI9mt,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0uf2kjdRz83AnT3gmWdeQ_,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.333,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    26.333,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    26.333,                   !- Vertex 3 Xcoordinate
    7.2,                      !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    26.333,                   !- Vertex 4 Xcoordinate
    7.2,                      !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    04SMK_UrLAOvKRbYL09KM9,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.333,                   !- Vertex 1 Xcoordinate
    7.2,                      !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    26.333,                   !- Vertex 2 Xcoordinate
    7.2,                      !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    26.333,                   !- Vertex 3 Xcoordinate
    7.5,                      !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    26.333,                   !- Vertex 4 Xcoordinate
    7.5,                      !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1gJMjVxVb37OaIxCL9vrc5,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2tH1iQUHrEYPNaPgyJ45m5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.333,                   !- Vertex 1 Xcoordinate
    7.5,                      !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    26.333,                   !- Vertex 2 Xcoordinate
    7.5,                      !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    26.333,                   !- Vertex 3 Xcoordinate
    14.7,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    26.333,                   !- Vertex 4 Xcoordinate
    14.7,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0vHrq46Ij7nO8ov2gm8AlP,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2omucp23X6EwMQ0rxNGMBI,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.033,                   !- Vertex 1 Xcoordinate
    -6.5,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    24.033,                   !- Vertex 2 Xcoordinate
    -6.5,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    20.967,                   !- Vertex 3 Xcoordinate
    -6.5,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    20.967,                   !- Vertex 4 Xcoordinate
    -6.5,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2sNL8Zo3582PchjYPn$c7E,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0t_v3r8wr3VBT9RvQE6Dpo,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.667,                   !- Vertex 1 Xcoordinate
    14.7,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    18.667,                   !- Vertex 2 Xcoordinate
    14.7,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    18.667,                   !- Vertex 3 Xcoordinate
    7.5,                      !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    18.667,                   !- Vertex 4 Xcoordinate
    7.5,                      !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    04rANPz414pPS0ThNP1m8h,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.667,                   !- Vertex 1 Xcoordinate
    7.5,                      !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    18.667,                   !- Vertex 2 Xcoordinate
    7.5,                      !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    18.667,                   !- Vertex 3 Xcoordinate
    7.2,                      !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    18.667,                   !- Vertex 4 Xcoordinate
    7.2,                      !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3XtwElFpnCceuDOR98zbyY,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3DRO5XGX9DtewLiQeGLru4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.667,                   !- Vertex 1 Xcoordinate
    7.2,                      !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    18.667,                   !- Vertex 2 Xcoordinate
    7.2,                      !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    18.667,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    18.667,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1uDQNX4pPFzuKgN9VrMuTT,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.667,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    18.667,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    18.667,                   !- Vertex 3 Xcoordinate
    -0.3,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    18.667,                   !- Vertex 4 Xcoordinate
    -0.3,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    172tJGJBD9iQMADrWnY9pB,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1lKYqEn250lACVk7GE87K$,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.667,                   !- Vertex 1 Xcoordinate
    -0.3,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    18.667,                   !- Vertex 2 Xcoordinate
    -0.3,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    18.667,                   !- Vertex 3 Xcoordinate
    -6.2,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    18.667,                   !- Vertex 4 Xcoordinate
    -6.2,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3JYRTOb3nF6QfM6KWspzZJ,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3xtA0FI3DBafaVIbKXJRTJ,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.333,                   !- Vertex 1 Xcoordinate
    -8.8,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    24.333,                   !- Vertex 2 Xcoordinate
    -8.8,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    24.333,                   !- Vertex 3 Xcoordinate
    -14.7,                    !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    24.333,                   !- Vertex 4 Xcoordinate
    -14.7,                    !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3bY34tXVn9PuUOS$x9Ozpq,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.333,                   !- Vertex 1 Xcoordinate
    -8.5,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    26.333,                   !- Vertex 2 Xcoordinate
    -8.5,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    26.633,                   !- Vertex 3 Xcoordinate
    -8.5,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    26.633,                   !- Vertex 4 Xcoordinate
    -8.5,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0UZosfuLT3RfgwCAohsLVm,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0lptlFBZzA1BQNB6AXR1z5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.633,                   !- Vertex 1 Xcoordinate
    -8.5,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    26.633,                   !- Vertex 2 Xcoordinate
    -8.5,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    29.7,                     !- Vertex 3 Xcoordinate
    -8.5,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    29.7,                     !- Vertex 4 Xcoordinate
    -8.5,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0M6xn9r853g9MscIWvp$T2,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.333,                   !- Vertex 1 Xcoordinate
    -8.8,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    26.333,                   !- Vertex 2 Xcoordinate
    -8.8,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    26.333,                   !- Vertex 3 Xcoordinate
    -8.5,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    26.333,                   !- Vertex 4 Xcoordinate
    -8.5,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0tSigi60jDtw6SzKLqjegR,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3DpDO1_51AfvNh6MlmyG07,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.033,                   !- Vertex 1 Xcoordinate
    8.35,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    24.033,                   !- Vertex 2 Xcoordinate
    8.35,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    20.967,                   !- Vertex 3 Xcoordinate
    8.35,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    20.967,                   !- Vertex 4 Xcoordinate
    8.35,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2NVtu$FoX1KRUmI_eBalhu,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20.967,                   !- Vertex 1 Xcoordinate
    8.35,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    20.967,                   !- Vertex 2 Xcoordinate
    8.35,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    20.667,                   !- Vertex 3 Xcoordinate
    8.35,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    20.667,                   !- Vertex 4 Xcoordinate
    8.35,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1HHOjVAJD6AvIGuVSs5dwl,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20.667,                   !- Vertex 1 Xcoordinate
    8.35,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    20.667,                   !- Vertex 2 Xcoordinate
    8.35,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    20.667,                   !- Vertex 3 Xcoordinate
    8.65,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    20.667,                   !- Vertex 4 Xcoordinate
    8.65,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2iNxj0hVLAbR73LxweZyuE,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3wzY2$5xX7kP7fRHXbQqEb,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20.667,                   !- Vertex 1 Xcoordinate
    8.65,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    20.667,                   !- Vertex 2 Xcoordinate
    8.65,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    20.667,                   !- Vertex 3 Xcoordinate
    14.7,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    20.667,                   !- Vertex 4 Xcoordinate
    14.7,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0L4ewuB9XCbAv7he9fCXE6,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0marQ2PfTDLAuff5YyhUDM,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20.667,                   !- Vertex 1 Xcoordinate
    -14.7,                    !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    20.667,                   !- Vertex 2 Xcoordinate
    -14.7,                    !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    20.667,                   !- Vertex 3 Xcoordinate
    -8.8,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    20.667,                   !- Vertex 4 Xcoordinate
    -8.8,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1LzrLy5gPCBxLxVeNJpMlB,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1GyavIgLP0Qf6dudCD9ZMT,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.333,                   !- Vertex 1 Xcoordinate
    14.7,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    24.333,                   !- Vertex 2 Xcoordinate
    14.7,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    24.333,                   !- Vertex 3 Xcoordinate
    8.65,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    24.333,                   !- Vertex 4 Xcoordinate
    8.65,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2fZDoI6AzCaxjjINMXC9Xy,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.333,                   !- Vertex 1 Xcoordinate
    8.65,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    24.333,                   !- Vertex 2 Xcoordinate
    8.65,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    24.333,                   !- Vertex 3 Xcoordinate
    8.35,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    24.333,                   !- Vertex 4 Xcoordinate
    8.35,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3hjXN87q9Eq97lQMg4PKZO,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.333,                   !- Vertex 1 Xcoordinate
    8.35,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    24.333,                   !- Vertex 2 Xcoordinate
    8.35,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    24.033,                   !- Vertex 3 Xcoordinate
    8.35,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    24.033,                   !- Vertex 4 Xcoordinate
    8.35,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0k8ydW7nX0UvnROmQD8Kqs,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.667,                   !- Vertex 1 Xcoordinate
    -6.2,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    18.667,                   !- Vertex 2 Xcoordinate
    -6.2,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    18.667,                   !- Vertex 3 Xcoordinate
    -6.5,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    18.667,                   !- Vertex 4 Xcoordinate
    -6.5,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1$18pWgg12_wovEzWZpgdD,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.667,                   !- Vertex 1 Xcoordinate
    -6.5,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    18.667,                   !- Vertex 2 Xcoordinate
    -6.5,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    18.367,                   !- Vertex 3 Xcoordinate
    -6.5,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    18.367,                   !- Vertex 4 Xcoordinate
    -6.5,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3$izQuBTb8WgIVJ0RUvUYf,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2hwTsBrbT24hSoO3GCdq09,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.367,                   !- Vertex 1 Xcoordinate
    -6.5,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    18.367,                   !- Vertex 2 Xcoordinate
    -6.5,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    15.3,                     !- Vertex 3 Xcoordinate
    -6.5,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    15.3,                     !- Vertex 4 Xcoordinate
    -6.5,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    13X8Ktq7f4rA$gcdSZD0B9,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15.3,                     !- Vertex 1 Xcoordinate
    -6.5,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    15.3,                     !- Vertex 2 Xcoordinate
    -6.5,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    15,                       !- Vertex 3 Xcoordinate
    -6.5,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    15,                       !- Vertex 4 Xcoordinate
    -6.5,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2wqjxZCjL16xW0m3yS7qov,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    13bydHqJvD6xfZQ50pErm0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15,                       !- Vertex 1 Xcoordinate
    -6.5,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    15,                       !- Vertex 2 Xcoordinate
    -6.5,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    8.731,                    !- Vertex 3 Xcoordinate
    -6.5,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    8.731,                    !- Vertex 4 Xcoordinate
    -6.5,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0z2Thum3LB3BBSKGZieJcT,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.731,                    !- Vertex 1 Xcoordinate
    -6.5,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    8.731,                    !- Vertex 2 Xcoordinate
    -6.5,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    8.431,                    !- Vertex 3 Xcoordinate
    -6.5,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    8.431,                    !- Vertex 4 Xcoordinate
    -6.5,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0zMGMZ7E54zhiZSweUlx99,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3dFoU1_P97oheufkl$HBgZ,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.431,                    !- Vertex 1 Xcoordinate
    -6.5,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    8.431,                    !- Vertex 2 Xcoordinate
    -6.5,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    4.515,                    !- Vertex 3 Xcoordinate
    -6.5,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    4.515,                    !- Vertex 4 Xcoordinate
    -6.5,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2Yx44WPhT6QfrzRzGblzFp,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.515,                    !- Vertex 1 Xcoordinate
    -6.5,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    4.515,                    !- Vertex 2 Xcoordinate
    -6.5,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    4.215,                    !- Vertex 3 Xcoordinate
    -6.5,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    4.215,                    !- Vertex 4 Xcoordinate
    -6.5,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2FHavPGcP8jByspvXe3GiY,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3oA7LDETXC9QwySXd1_PM2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.215,                    !- Vertex 1 Xcoordinate
    -6.5,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    4.215,                    !- Vertex 2 Xcoordinate
    -6.5,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    -6.5,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    -6.5,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2LuIquDzL2GQm1Ph9POuNI,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2qFbh2kb9D38wQanx3HhEc,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    -8.5,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    -8.5,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    3.75,                     !- Vertex 3 Xcoordinate
    -8.5,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    3.75,                     !- Vertex 4 Xcoordinate
    -8.5,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3$GzD85FX97RypwEX6R3qi,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.75,                     !- Vertex 1 Xcoordinate
    -8.5,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    3.75,                     !- Vertex 2 Xcoordinate
    -8.5,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    4.05,                     !- Vertex 3 Xcoordinate
    -8.5,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    4.05,                     !- Vertex 4 Xcoordinate
    -8.5,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3eXbDMgj5DRxXkl5EYJVns,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0Kif4tsZH2yOKyiJOWR7gn,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.05,                     !- Vertex 1 Xcoordinate
    -8.5,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    4.05,                     !- Vertex 2 Xcoordinate
    -8.5,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    7.5,                      !- Vertex 3 Xcoordinate
    -8.5,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    7.5,                      !- Vertex 4 Xcoordinate
    -8.5,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2sZgmY0Q17pPj_R23lzN9j,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.5,                      !- Vertex 1 Xcoordinate
    -8.5,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    7.5,                      !- Vertex 2 Xcoordinate
    -8.5,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    7.8,                      !- Vertex 3 Xcoordinate
    -8.5,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    7.8,                      !- Vertex 4 Xcoordinate
    -8.5,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0$WAWw2UPEshiSy5aV7eF5,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1Uwni6muL3Ahoow6a0t3jZ,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.8,                      !- Vertex 1 Xcoordinate
    -8.5,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    7.8,                      !- Vertex 2 Xcoordinate
    -8.5,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    11.25,                    !- Vertex 3 Xcoordinate
    -8.5,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    11.25,                    !- Vertex 4 Xcoordinate
    -8.5,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2IVqOwLur5a8lEcOGzwt0e,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.25,                    !- Vertex 1 Xcoordinate
    -8.5,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    11.25,                    !- Vertex 2 Xcoordinate
    -8.5,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    11.55,                    !- Vertex 3 Xcoordinate
    -8.5,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    11.55,                    !- Vertex 4 Xcoordinate
    -8.5,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0xj5lp9H97qfqglGmtOs_y,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0PVs_rLE51Wh3dOpecDR7V,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.55,                    !- Vertex 1 Xcoordinate
    -8.5,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    11.55,                    !- Vertex 2 Xcoordinate
    -8.5,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    15,                       !- Vertex 3 Xcoordinate
    -8.5,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    15,                       !- Vertex 4 Xcoordinate
    -8.5,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3dUdBeGFb4NhRjXQTK8PgP,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15,                       !- Vertex 1 Xcoordinate
    -8.5,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    15,                       !- Vertex 2 Xcoordinate
    -8.5,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    15.3,                     !- Vertex 3 Xcoordinate
    -8.5,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    15.3,                     !- Vertex 4 Xcoordinate
    -8.5,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0FHLR$3Yn6Hh4I7KJTFLVE,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3N2n0tZJD998kK0WA$SqGS,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15.3,                     !- Vertex 1 Xcoordinate
    -8.5,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    15.3,                     !- Vertex 2 Xcoordinate
    -8.5,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    18.367,                   !- Vertex 3 Xcoordinate
    -8.5,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    18.367,                   !- Vertex 4 Xcoordinate
    -8.5,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2bgFHWHqD8Ih6EMocvIo7v,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.367,                   !- Vertex 1 Xcoordinate
    -8.5,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    18.367,                   !- Vertex 2 Xcoordinate
    -8.5,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    18.667,                   !- Vertex 3 Xcoordinate
    -8.5,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    18.667,                   !- Vertex 4 Xcoordinate
    -8.5,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1TCb7U4JP71BjI9pj3MfXi,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.667,                   !- Vertex 1 Xcoordinate
    -8.5,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    18.667,                   !- Vertex 2 Xcoordinate
    -8.5,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    18.667,                   !- Vertex 3 Xcoordinate
    -8.8,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    18.667,                   !- Vertex 4 Xcoordinate
    -8.8,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1zh2Ehe2j4rhpp20Svbe1q,    !- Name
    Roof,                     !- Surface Type
    BS Flat Roof,             !- Construction Name
    1BOclnb9z5vgJ337HzEoZd,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.333,                   !- Vertex 1 Xcoordinate
    -14.7,                    !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    26.333,                   !- Vertex 2 Xcoordinate
    -8.5,                     !- Vertex 2 Ycoordinate
    10.35,                    !- Vertex 2 Zcoordinate
    29.7,                     !- Vertex 3 Xcoordinate
    -8.5,                     !- Vertex 3 Ycoordinate
    10.35,                    !- Vertex 3 Zcoordinate
    29.7,                     !- Vertex 4 Xcoordinate
    -6.5,                     !- Vertex 4 Ycoordinate
    10.35,                    !- Vertex 4 Zcoordinate
    26.333,                   !- Vertex 5 Xcoordinate
    -6.5,                     !- Vertex 5 Ycoordinate
    10.35,                    !- Vertex 5 Zcoordinate
    26.333,                   !- Vertex 6 Xcoordinate
    14.7,                     !- Vertex 6 Ycoordinate
    10.35,                    !- Vertex 6 Zcoordinate
    24.333,                   !- Vertex 7 Xcoordinate
    14.7,                     !- Vertex 7 Ycoordinate
    10.35,                    !- Vertex 7 Zcoordinate
    24.333,                   !- Vertex 8 Xcoordinate
    8.35,                     !- Vertex 8 Ycoordinate
    10.35,                    !- Vertex 8 Zcoordinate
    20.667,                   !- Vertex 9 Xcoordinate
    8.35,                     !- Vertex 9 Ycoordinate
    10.35,                    !- Vertex 9 Zcoordinate
    20.667,                   !- Vertex 10 Xcoordinate
    6.35,                     !- Vertex 10 Ycoordinate
    10.35,                    !- Vertex 10 Zcoordinate
    24.333,                   !- Vertex 11 Xcoordinate
    6.35,                     !- Vertex 11 Ycoordinate
    10.35,                    !- Vertex 11 Zcoordinate
    24.333,                   !- Vertex 12 Xcoordinate
    -6.5,                     !- Vertex 12 Ycoordinate
    10.35,                    !- Vertex 12 Zcoordinate
    20.667,                   !- Vertex 13 Xcoordinate
    -6.5,                     !- Vertex 13 Ycoordinate
    10.35,                    !- Vertex 13 Zcoordinate
    20.667,                   !- Vertex 14 Xcoordinate
    6.35,                     !- Vertex 14 Ycoordinate
    10.35,                    !- Vertex 14 Zcoordinate
    20.667,                   !- Vertex 15 Xcoordinate
    8.35,                     !- Vertex 15 Ycoordinate
    10.35,                    !- Vertex 15 Zcoordinate
    20.667,                   !- Vertex 16 Xcoordinate
    14.7,                     !- Vertex 16 Ycoordinate
    10.35,                    !- Vertex 16 Zcoordinate
    18.667,                   !- Vertex 17 Xcoordinate
    14.7,                     !- Vertex 17 Ycoordinate
    10.35,                    !- Vertex 17 Zcoordinate
    18.667,                   !- Vertex 18 Xcoordinate
    -6.5,                     !- Vertex 18 Ycoordinate
    10.35,                    !- Vertex 18 Zcoordinate
    0.3,                      !- Vertex 19 Xcoordinate
    -6.5,                     !- Vertex 19 Ycoordinate
    10.35,                    !- Vertex 19 Zcoordinate
    0.3,                      !- Vertex 20 Xcoordinate
    -8.5,                     !- Vertex 20 Ycoordinate
    10.35,                    !- Vertex 20 Zcoordinate
    18.667,                   !- Vertex 21 Xcoordinate
    -8.5,                     !- Vertex 21 Ycoordinate
    10.35,                    !- Vertex 21 Zcoordinate
    18.667,                   !- Vertex 22 Xcoordinate
    -14.7,                    !- Vertex 22 Ycoordinate
    10.35,                    !- Vertex 22 Zcoordinate
    20.667,                   !- Vertex 23 Xcoordinate
    -14.7,                    !- Vertex 23 Ycoordinate
    10.35,                    !- Vertex 23 Zcoordinate
    20.667,                   !- Vertex 24 Xcoordinate
    -8.5,                     !- Vertex 24 Ycoordinate
    10.35,                    !- Vertex 24 Zcoordinate
    24.333,                   !- Vertex 25 Xcoordinate
    -8.5,                     !- Vertex 25 Ycoordinate
    10.35,                    !- Vertex 25 Zcoordinate
    24.333,                   !- Vertex 26 Xcoordinate
    -14.7,                    !- Vertex 26 Ycoordinate
    10.35;                    !- Vertex 26 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2BbfsXs315HhtLbiP9sCMQ,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    0LE4xehC523BygRzLVOYXD,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0Yh4QDyMD60QvUTafGtOjH,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.5,                      !- Vertex 1 Xcoordinate
    -8.8,                     !- Vertex 1 Ycoordinate
    7.1,                      !- Vertex 1 Zcoordinate
    7.5,                      !- Vertex 2 Xcoordinate
    -14.7,                    !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    4.05,                     !- Vertex 3 Xcoordinate
    -14.7,                    !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    4.05,                     !- Vertex 4 Xcoordinate
    -8.8,                     !- Vertex 4 Ycoordinate
    7.1;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1P_AM2TFv65w3gZiNvJJui,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0LE4xehC523BygRzLVOYXD,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3e9lYNxTj8twP6xxWt5fl3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.05,                     !- Vertex 1 Xcoordinate
    -8.8,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    4.05,                     !- Vertex 2 Xcoordinate
    -8.8,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    4.05,                     !- Vertex 3 Xcoordinate
    -14.7,                    !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    4.05,                     !- Vertex 4 Xcoordinate
    -14.7,                    !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    32wzOFhWT9vgZxAuvnbOia,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0LE4xehC523BygRzLVOYXD,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3Lfo8V_tH3aPLQLwACceiW,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.5,                      !- Vertex 1 Xcoordinate
    -14.7,                    !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    7.5,                      !- Vertex 2 Xcoordinate
    -14.7,                    !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    7.5,                      !- Vertex 3 Xcoordinate
    -8.8,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    7.5,                      !- Vertex 4 Xcoordinate
    -8.8,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0IZfefkLP3D8VXxgZGAZSO,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0LE4xehC523BygRzLVOYXD,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.05,                     !- Vertex 1 Xcoordinate
    -14.7,                    !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    4.05,                     !- Vertex 2 Xcoordinate
    -14.7,                    !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    7.5,                      !- Vertex 3 Xcoordinate
    -14.7,                    !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    7.5,                      !- Vertex 4 Xcoordinate
    -14.7,                    !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0Kif4tsZH2yOKyiJOWR7gn,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0LE4xehC523BygRzLVOYXD,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3eXbDMgj5DRxXkl5EYJVns,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.5,                      !- Vertex 1 Xcoordinate
    -8.8,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    7.5,                      !- Vertex 2 Xcoordinate
    -8.8,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    4.05,                     !- Vertex 3 Xcoordinate
    -8.8,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    4.05,                     !- Vertex 4 Xcoordinate
    -8.8,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0QluPBKZn6owZkrIRVPQbj,    !- Name
    Roof,                     !- Surface Type
    BS Flat Roof,             !- Construction Name
    0LE4xehC523BygRzLVOYXD,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.5,                      !- Vertex 1 Xcoordinate
    -14.7,                    !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    7.5,                      !- Vertex 2 Xcoordinate
    -8.8,                     !- Vertex 2 Ycoordinate
    10.35,                    !- Vertex 2 Zcoordinate
    4.05,                     !- Vertex 3 Xcoordinate
    -8.8,                     !- Vertex 3 Ycoordinate
    10.35,                    !- Vertex 3 Zcoordinate
    4.05,                     !- Vertex 4 Xcoordinate
    -14.7,                    !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0d5koUTPvAvQh2_3zT59Hi,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    2u0kfzyLH4zefOVp4O4AOs,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3qR6iQigP0_vs$oyjC0AID,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.367,                   !- Vertex 1 Xcoordinate
    7.2,                      !- Vertex 1 Ycoordinate
    7.1,                      !- Vertex 1 Zcoordinate
    18.367,                   !- Vertex 2 Xcoordinate
    6.35,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    15.3,                     !- Vertex 3 Xcoordinate
    6.35,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    15.3,                     !- Vertex 4 Xcoordinate
    7.2,                      !- Vertex 4 Ycoordinate
    7.1;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1E0cKYcznFVRZcWWzCvnR$,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    2u0kfzyLH4zefOVp4O4AOs,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.367,                   !- Vertex 1 Xcoordinate
    6.35,                     !- Vertex 1 Ycoordinate
    7.1,                      !- Vertex 1 Zcoordinate
    18.367,                   !- Vertex 2 Xcoordinate
    6.05,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    15.3,                     !- Vertex 3 Xcoordinate
    6.05,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    15.3,                     !- Vertex 4 Xcoordinate
    6.35,                     !- Vertex 4 Ycoordinate
    7.1;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0DdpM5OVzFlf5wbdPh6DVR,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    2u0kfzyLH4zefOVp4O4AOs,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1yl06KdVr2RA0qChWkhN69,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.367,                   !- Vertex 1 Xcoordinate
    6.05,                     !- Vertex 1 Ycoordinate
    7.1,                      !- Vertex 1 Zcoordinate
    18.367,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    15.3,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    15.3,                     !- Vertex 4 Xcoordinate
    6.05,                     !- Vertex 4 Ycoordinate
    7.1;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3UQIkw6qr5j9mgx6mcu7SA,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    2u0kfzyLH4zefOVp4O4AOs,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3UnNoTYlH1eAkmh82iXJEW,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15.3,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    15.3,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    18.367,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    18.367,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1Byvix4$1CWg4tt8NbM4rB,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    2u0kfzyLH4zefOVp4O4AOs,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2AzrEzadX0Qg5yJPYIjES0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.367,                   !- Vertex 1 Xcoordinate
    7.2,                      !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    18.367,                   !- Vertex 2 Xcoordinate
    7.2,                      !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    15.3,                     !- Vertex 3 Xcoordinate
    7.2,                      !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    15.3,                     !- Vertex 4 Xcoordinate
    7.2,                      !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1Lp$FqK9vAvReXhgTks6Dp,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    2u0kfzyLH4zefOVp4O4AOs,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15.3,                     !- Vertex 1 Xcoordinate
    7.2,                      !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    15.3,                     !- Vertex 2 Xcoordinate
    7.2,                      !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    15.3,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    15.3,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3DRO5XGX9DtewLiQeGLru4,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    2u0kfzyLH4zefOVp4O4AOs,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3XtwElFpnCceuDOR98zbyY,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.367,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    18.367,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    18.367,                   !- Vertex 3 Xcoordinate
    7.2,                      !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    18.367,                   !- Vertex 4 Xcoordinate
    7.2,                      !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1YQqEJ4$153w$M5EODP$$y,    !- Name
    Roof,                     !- Surface Type
    BS Flat Roof,             !- Construction Name
    2u0kfzyLH4zefOVp4O4AOs,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.367,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    18.367,                   !- Vertex 2 Xcoordinate
    7.2,                      !- Vertex 2 Ycoordinate
    10.35,                    !- Vertex 2 Zcoordinate
    15.3,                     !- Vertex 3 Xcoordinate
    7.2,                      !- Vertex 3 Ycoordinate
    10.35,                    !- Vertex 3 Zcoordinate
    15.3,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1_MwfenznFo8zmmRc5TW6$,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    1ax_rnv5D0bP$JTKbauTVp,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2caHBDQmn749L4dNwQKXV7,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.367,                   !- Vertex 1 Xcoordinate
    14.7,                     !- Vertex 1 Ycoordinate
    7.1,                      !- Vertex 1 Zcoordinate
    18.367,                   !- Vertex 2 Xcoordinate
    8.65,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    15.3,                     !- Vertex 3 Xcoordinate
    8.65,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    15.3,                     !- Vertex 4 Xcoordinate
    14.7,                     !- Vertex 4 Ycoordinate
    7.1;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    275RaKcMr0x8AUapOBtbmn,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    1ax_rnv5D0bP$JTKbauTVp,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.367,                   !- Vertex 1 Xcoordinate
    8.65,                     !- Vertex 1 Ycoordinate
    7.1,                      !- Vertex 1 Zcoordinate
    18.367,                   !- Vertex 2 Xcoordinate
    8.35,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    15.3,                     !- Vertex 3 Xcoordinate
    8.35,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    15.3,                     !- Vertex 4 Xcoordinate
    8.65,                     !- Vertex 4 Ycoordinate
    7.1;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1Q7VA8r6H8cPE8tGnyl5UL,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    1ax_rnv5D0bP$JTKbauTVp,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3Cy9$_vvj7ewtKApUrAFtt,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.367,                   !- Vertex 1 Xcoordinate
    8.35,                     !- Vertex 1 Ycoordinate
    7.1,                      !- Vertex 1 Zcoordinate
    18.367,                   !- Vertex 2 Xcoordinate
    7.5,                      !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    15.3,                     !- Vertex 3 Xcoordinate
    7.5,                      !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    15.3,                     !- Vertex 4 Xcoordinate
    8.35,                     !- Vertex 4 Ycoordinate
    7.1;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2AzrEzadX0Qg5yJPYIjES0,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1ax_rnv5D0bP$JTKbauTVp,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1Byvix4$1CWg4tt8NbM4rB,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15.3,                     !- Vertex 1 Xcoordinate
    7.5,                      !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    15.3,                     !- Vertex 2 Xcoordinate
    7.5,                      !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    18.367,                   !- Vertex 3 Xcoordinate
    7.5,                      !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    18.367,                   !- Vertex 4 Xcoordinate
    7.5,                      !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1w4oeDeSn0jRwiEsl6Tcmz,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    1ax_rnv5D0bP$JTKbauTVp,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15.3,                     !- Vertex 1 Xcoordinate
    14.7,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    15.3,                     !- Vertex 2 Xcoordinate
    14.7,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    15.3,                     !- Vertex 3 Xcoordinate
    7.5,                      !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    15.3,                     !- Vertex 4 Xcoordinate
    7.5,                      !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2z0ybWWpb1oR4pPByaYKP1,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    1ax_rnv5D0bP$JTKbauTVp,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.367,                   !- Vertex 1 Xcoordinate
    14.7,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    18.367,                   !- Vertex 2 Xcoordinate
    14.7,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    15.3,                     !- Vertex 3 Xcoordinate
    14.7,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    15.3,                     !- Vertex 4 Xcoordinate
    14.7,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0t_v3r8wr3VBT9RvQE6Dpo,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1ax_rnv5D0bP$JTKbauTVp,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2sNL8Zo3582PchjYPn$c7E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.367,                   !- Vertex 1 Xcoordinate
    7.5,                      !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    18.367,                   !- Vertex 2 Xcoordinate
    7.5,                      !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    18.367,                   !- Vertex 3 Xcoordinate
    14.7,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    18.367,                   !- Vertex 4 Xcoordinate
    14.7,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1bFXrOqxn9AuMDsqOWG0uZ,    !- Name
    Roof,                     !- Surface Type
    BS Flat Roof,             !- Construction Name
    1ax_rnv5D0bP$JTKbauTVp,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.367,                   !- Vertex 1 Xcoordinate
    7.5,                      !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    18.367,                   !- Vertex 2 Xcoordinate
    14.7,                     !- Vertex 2 Ycoordinate
    10.35,                    !- Vertex 2 Zcoordinate
    15.3,                     !- Vertex 3 Xcoordinate
    14.7,                     !- Vertex 3 Ycoordinate
    10.35,                    !- Vertex 3 Zcoordinate
    15.3,                     !- Vertex 4 Xcoordinate
    7.5,                      !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    18my9KUVfCuhJdv3xzWKqs,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    2DQe3DcxL9Og$xfBZr7CUq,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2p3vAJ8MnERQsvqzbhly2A,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.367,                   !- Vertex 1 Xcoordinate
    -0.3,                     !- Vertex 1 Ycoordinate
    7.1,                      !- Vertex 1 Zcoordinate
    18.367,                   !- Vertex 2 Xcoordinate
    -6.2,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    15.3,                     !- Vertex 3 Xcoordinate
    -6.2,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    15.3,                     !- Vertex 4 Xcoordinate
    -0.3,                     !- Vertex 4 Ycoordinate
    7.1;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2goFtx2vLFAvLNdruxy079,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    2DQe3DcxL9Og$xfBZr7CUq,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2jrEx582bB$BBe3ew6WpuC,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15.3,                     !- Vertex 1 Xcoordinate
    -0.3,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    15.3,                     !- Vertex 2 Xcoordinate
    -0.3,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    15.3,                     !- Vertex 3 Xcoordinate
    -6.2,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    15.3,                     !- Vertex 4 Xcoordinate
    -6.2,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3UnNoTYlH1eAkmh82iXJEW,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    2DQe3DcxL9Og$xfBZr7CUq,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3UQIkw6qr5j9mgx6mcu7SA,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.367,                   !- Vertex 1 Xcoordinate
    -0.3,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    18.367,                   !- Vertex 2 Xcoordinate
    -0.3,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    15.3,                     !- Vertex 3 Xcoordinate
    -0.3,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    15.3,                     !- Vertex 4 Xcoordinate
    -0.3,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1lKYqEn250lACVk7GE87K$,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    2DQe3DcxL9Og$xfBZr7CUq,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    172tJGJBD9iQMADrWnY9pB,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.367,                   !- Vertex 1 Xcoordinate
    -6.2,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    18.367,                   !- Vertex 2 Xcoordinate
    -6.2,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    18.367,                   !- Vertex 3 Xcoordinate
    -0.3,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    18.367,                   !- Vertex 4 Xcoordinate
    -0.3,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2hwTsBrbT24hSoO3GCdq09,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    2DQe3DcxL9Og$xfBZr7CUq,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3$izQuBTb8WgIVJ0RUvUYf,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15.3,                     !- Vertex 1 Xcoordinate
    -6.2,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    15.3,                     !- Vertex 2 Xcoordinate
    -6.2,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    18.367,                   !- Vertex 3 Xcoordinate
    -6.2,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    18.367,                   !- Vertex 4 Xcoordinate
    -6.2,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    385V9pmd57x90tYq5fCH2p,    !- Name
    Roof,                     !- Surface Type
    BS Flat Roof,             !- Construction Name
    2DQe3DcxL9Og$xfBZr7CUq,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.367,                   !- Vertex 1 Xcoordinate
    -6.2,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    18.367,                   !- Vertex 2 Xcoordinate
    -0.3,                     !- Vertex 2 Ycoordinate
    10.35,                    !- Vertex 2 Zcoordinate
    15.3,                     !- Vertex 3 Xcoordinate
    -0.3,                     !- Vertex 3 Ycoordinate
    10.35,                    !- Vertex 3 Zcoordinate
    15.3,                     !- Vertex 4 Xcoordinate
    -6.2,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0bHnHMdxz63OeRMX9ntZN7,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    0uIySZ2tH6UgBkMZz8ZK03,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    141kkX2tDEwv4EdR7I2md1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.431,                    !- Vertex 1 Xcoordinate
    -0.3,                     !- Vertex 1 Ycoordinate
    7.1,                      !- Vertex 1 Zcoordinate
    8.431,                    !- Vertex 2 Xcoordinate
    -6.2,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    6.473,                    !- Vertex 3 Xcoordinate
    -6.2,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    6.473,                    !- Vertex 4 Xcoordinate
    -0.3,                     !- Vertex 4 Ycoordinate
    7.1;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2DK7BAFvP8ze7x$eObgeK8,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    0uIySZ2tH6UgBkMZz8ZK03,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.473,                    !- Vertex 1 Xcoordinate
    -0.3,                     !- Vertex 1 Ycoordinate
    7.1,                      !- Vertex 1 Zcoordinate
    6.473,                    !- Vertex 2 Xcoordinate
    -6.2,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    6.173,                    !- Vertex 3 Xcoordinate
    -6.2,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    6.173,                    !- Vertex 4 Xcoordinate
    -0.3,                     !- Vertex 4 Ycoordinate
    7.1;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    26ZVFkK9f2$uetQdhtlz85,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    0uIySZ2tH6UgBkMZz8ZK03,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0Cuv$gFZz6DOohLvjWWE2p,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.173,                    !- Vertex 1 Xcoordinate
    -0.3,                     !- Vertex 1 Ycoordinate
    7.1,                      !- Vertex 1 Zcoordinate
    6.173,                    !- Vertex 2 Xcoordinate
    -6.2,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    4.515,                    !- Vertex 3 Xcoordinate
    -6.2,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    4.515,                    !- Vertex 4 Xcoordinate
    -0.3,                     !- Vertex 4 Ycoordinate
    7.1;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    07edGfujv84Ov_Hf462BPN,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0uIySZ2tH6UgBkMZz8ZK03,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0Xq$9uhAzF6RajymhrmMwB,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.515,                    !- Vertex 1 Xcoordinate
    -0.3,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    4.515,                    !- Vertex 2 Xcoordinate
    -0.3,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    4.515,                    !- Vertex 3 Xcoordinate
    -6.2,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    4.515,                    !- Vertex 4 Xcoordinate
    -6.2,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0IqOR7dNn2$vwDJo1p8c4l,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0uIySZ2tH6UgBkMZz8ZK03,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0WXPDRfd1CTe3yGLblJXcT,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.431,                    !- Vertex 1 Xcoordinate
    -6.2,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    8.431,                    !- Vertex 2 Xcoordinate
    -6.2,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    8.431,                    !- Vertex 3 Xcoordinate
    -0.3,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    8.431,                    !- Vertex 4 Xcoordinate
    -0.3,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2CPNWUkpjDwhITUSHbOUDX,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0uIySZ2tH6UgBkMZz8ZK03,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.431,                    !- Vertex 1 Xcoordinate
    -0.3,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    8.431,                    !- Vertex 2 Xcoordinate
    -0.3,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    4.515,                    !- Vertex 3 Xcoordinate
    -0.3,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    4.515,                    !- Vertex 4 Xcoordinate
    -0.3,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3dFoU1_P97oheufkl$HBgZ,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0uIySZ2tH6UgBkMZz8ZK03,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0zMGMZ7E54zhiZSweUlx99,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.515,                    !- Vertex 1 Xcoordinate
    -6.2,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    4.515,                    !- Vertex 2 Xcoordinate
    -6.2,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    8.431,                    !- Vertex 3 Xcoordinate
    -6.2,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    8.431,                    !- Vertex 4 Xcoordinate
    -6.2,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0wns8$Y$98wBeiY64mBSCG,    !- Name
    Roof,                     !- Surface Type
    BS Flat Roof,             !- Construction Name
    0uIySZ2tH6UgBkMZz8ZK03,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.431,                    !- Vertex 1 Xcoordinate
    -6.2,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    8.431,                    !- Vertex 2 Xcoordinate
    -0.3,                     !- Vertex 2 Ycoordinate
    10.35,                    !- Vertex 2 Zcoordinate
    4.515,                    !- Vertex 3 Xcoordinate
    -0.3,                     !- Vertex 3 Ycoordinate
    10.35,                    !- Vertex 3 Zcoordinate
    4.515,                    !- Vertex 4 Xcoordinate
    -6.2,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    31WPN8qr9Bwe_tQlx8mXzf,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    3KBKt$m$zCnAC$OK84Cwio,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2uHRyt2WzD4AvX2rSSYmD$,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.7,                     !- Vertex 1 Xcoordinate
    6.05,                     !- Vertex 1 Ycoordinate
    7.1,                      !- Vertex 1 Zcoordinate
    29.7,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    26.633,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    26.633,                   !- Vertex 4 Xcoordinate
    6.05,                     !- Vertex 4 Ycoordinate
    7.1;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0n0u2LnjL79vRpHBLjrZAW,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    3KBKt$m$zCnAC$OK84Cwio,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.7,                     !- Vertex 1 Xcoordinate
    6.35,                     !- Vertex 1 Ycoordinate
    7.1,                      !- Vertex 1 Zcoordinate
    29.7,                     !- Vertex 2 Xcoordinate
    6.05,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    26.633,                   !- Vertex 3 Xcoordinate
    6.05,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    26.633,                   !- Vertex 4 Xcoordinate
    6.35,                     !- Vertex 4 Ycoordinate
    7.1;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3eIg7TO3T5Qf9v9mo8XqAS,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    3KBKt$m$zCnAC$OK84Cwio,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2nyzvAxxLCku5cmwudJIXS,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.7,                     !- Vertex 1 Xcoordinate
    7.2,                      !- Vertex 1 Ycoordinate
    7.1,                      !- Vertex 1 Zcoordinate
    29.7,                     !- Vertex 2 Xcoordinate
    6.35,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    26.633,                   !- Vertex 3 Xcoordinate
    6.35,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    26.633,                   !- Vertex 4 Xcoordinate
    7.2,                      !- Vertex 4 Ycoordinate
    7.1;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2mrYDPezv6xgEN6JIHuEA5,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    3KBKt$m$zCnAC$OK84Cwio,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0EVNmEyZ55yh9lUzgIgGff,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.633,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    26.633,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    29.7,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    29.7,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1C$agjWAD8Q9DAhbBIWjEY,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    3KBKt$m$zCnAC$OK84Cwio,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0dswxalKH3O8Rauo89POj8,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.7,                     !- Vertex 1 Xcoordinate
    7.2,                      !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    29.7,                     !- Vertex 2 Xcoordinate
    7.2,                      !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    26.633,                   !- Vertex 3 Xcoordinate
    7.2,                      !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    26.633,                   !- Vertex 4 Xcoordinate
    7.2,                      !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0RvKk0s$j1zPs7KA1OaLkh,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    3KBKt$m$zCnAC$OK84Cwio,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.7,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    29.7,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    29.7,                     !- Vertex 3 Xcoordinate
    7.2,                      !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    29.7,                     !- Vertex 4 Xcoordinate
    7.2,                      !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0uf2kjdRz83AnT3gmWdeQ_,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    3KBKt$m$zCnAC$OK84Cwio,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3_fyTHFCj4AfQQnhSOI9mt,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.633,                   !- Vertex 1 Xcoordinate
    7.2,                      !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    26.633,                   !- Vertex 2 Xcoordinate
    7.2,                      !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    26.633,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    26.633,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2WPJhnBurBn8ogShAIHnS7,    !- Name
    Roof,                     !- Surface Type
    BS Flat Roof,             !- Construction Name
    3KBKt$m$zCnAC$OK84Cwio,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.7,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    29.7,                     !- Vertex 2 Xcoordinate
    7.2,                      !- Vertex 2 Ycoordinate
    10.35,                    !- Vertex 2 Zcoordinate
    26.633,                   !- Vertex 3 Xcoordinate
    7.2,                      !- Vertex 3 Ycoordinate
    10.35,                    !- Vertex 3 Zcoordinate
    26.633,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2CxpquyDb5tgx0cPFF1ytY,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    21zXx9nBfF3wzd1f94eza7,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0auUsuwQDBd97dZLzVXMWw,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.25,                    !- Vertex 1 Xcoordinate
    -8.8,                     !- Vertex 1 Ycoordinate
    7.1,                      !- Vertex 1 Zcoordinate
    11.25,                    !- Vertex 2 Xcoordinate
    -14.7,                    !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    7.8,                      !- Vertex 3 Xcoordinate
    -14.7,                    !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    7.8,                      !- Vertex 4 Xcoordinate
    -8.8,                     !- Vertex 4 Ycoordinate
    7.1;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3Lfo8V_tH3aPLQLwACceiW,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    21zXx9nBfF3wzd1f94eza7,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    32wzOFhWT9vgZxAuvnbOia,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.8,                      !- Vertex 1 Xcoordinate
    -8.8,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    7.8,                      !- Vertex 2 Xcoordinate
    -8.8,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    7.8,                      !- Vertex 3 Xcoordinate
    -14.7,                    !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    7.8,                      !- Vertex 4 Xcoordinate
    -14.7,                    !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2hdQZLjYD8JgTIJU$yu694,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    21zXx9nBfF3wzd1f94eza7,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0KJXzIhN58oRRkO5OCds0j,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.25,                    !- Vertex 1 Xcoordinate
    -14.7,                    !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    11.25,                    !- Vertex 2 Xcoordinate
    -14.7,                    !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    11.25,                    !- Vertex 3 Xcoordinate
    -8.8,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    11.25,                    !- Vertex 4 Xcoordinate
    -8.8,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    20OZp9mQj5NvXYSZ9mVnrz,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    21zXx9nBfF3wzd1f94eza7,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.8,                      !- Vertex 1 Xcoordinate
    -14.7,                    !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    7.8,                      !- Vertex 2 Xcoordinate
    -14.7,                    !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    11.25,                    !- Vertex 3 Xcoordinate
    -14.7,                    !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    11.25,                    !- Vertex 4 Xcoordinate
    -14.7,                    !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1Uwni6muL3Ahoow6a0t3jZ,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    21zXx9nBfF3wzd1f94eza7,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0$WAWw2UPEshiSy5aV7eF5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.25,                    !- Vertex 1 Xcoordinate
    -8.8,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    11.25,                    !- Vertex 2 Xcoordinate
    -8.8,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    7.8,                      !- Vertex 3 Xcoordinate
    -8.8,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    7.8,                      !- Vertex 4 Xcoordinate
    -8.8,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3S2Izmlwz6oQ81vfuQgM2I,    !- Name
    Roof,                     !- Surface Type
    BS Flat Roof,             !- Construction Name
    21zXx9nBfF3wzd1f94eza7,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.25,                    !- Vertex 1 Xcoordinate
    -14.7,                    !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    11.25,                    !- Vertex 2 Xcoordinate
    -8.8,                     !- Vertex 2 Ycoordinate
    10.35,                    !- Vertex 2 Zcoordinate
    7.8,                      !- Vertex 3 Xcoordinate
    -8.8,                     !- Vertex 3 Ycoordinate
    10.35,                    !- Vertex 3 Zcoordinate
    7.8,                      !- Vertex 4 Xcoordinate
    -14.7,                    !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1vtpGJ_Cb4MBm68zBhX_GZ,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    1wUBUXAIf62fNVJxg8hnxr,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0px5YB8Q1FSusDsClby25s,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15,                       !- Vertex 1 Xcoordinate
    -0.3,                     !- Vertex 1 Ycoordinate
    7.1,                      !- Vertex 1 Zcoordinate
    15,                       !- Vertex 2 Xcoordinate
    -6.2,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    10.688,                   !- Vertex 3 Xcoordinate
    -6.2,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    10.688,                   !- Vertex 4 Xcoordinate
    -0.3,                     !- Vertex 4 Ycoordinate
    7.1;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2s5BwGNWv3Wwmsfu6I56to,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    1wUBUXAIf62fNVJxg8hnxr,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.688,                   !- Vertex 1 Xcoordinate
    -0.3,                     !- Vertex 1 Ycoordinate
    7.1,                      !- Vertex 1 Zcoordinate
    10.688,                   !- Vertex 2 Xcoordinate
    -6.2,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    10.388,                   !- Vertex 3 Xcoordinate
    -6.2,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    10.388,                   !- Vertex 4 Xcoordinate
    -0.3,                     !- Vertex 4 Ycoordinate
    7.1;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2IUKp2OTv7X8bi9Z36u2j9,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    1wUBUXAIf62fNVJxg8hnxr,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1V_DiGbCf2DuFEdTg2Euca,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.388,                   !- Vertex 1 Xcoordinate
    -0.3,                     !- Vertex 1 Ycoordinate
    7.1,                      !- Vertex 1 Zcoordinate
    10.388,                   !- Vertex 2 Xcoordinate
    -6.2,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    8.731,                    !- Vertex 3 Xcoordinate
    -6.2,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    8.731,                    !- Vertex 4 Xcoordinate
    -0.3,                     !- Vertex 4 Ycoordinate
    7.1;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2jrEx582bB$BBe3ew6WpuC,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1wUBUXAIf62fNVJxg8hnxr,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2goFtx2vLFAvLNdruxy079,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15,                       !- Vertex 1 Xcoordinate
    -6.2,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    15,                       !- Vertex 2 Xcoordinate
    -6.2,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    15,                       !- Vertex 3 Xcoordinate
    -0.3,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    15,                       !- Vertex 4 Xcoordinate
    -0.3,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0WXPDRfd1CTe3yGLblJXcT,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1wUBUXAIf62fNVJxg8hnxr,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0IqOR7dNn2$vwDJo1p8c4l,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.731,                    !- Vertex 1 Xcoordinate
    -0.3,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    8.731,                    !- Vertex 2 Xcoordinate
    -0.3,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    8.731,                    !- Vertex 3 Xcoordinate
    -6.2,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    8.731,                    !- Vertex 4 Xcoordinate
    -6.2,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1TqmTJPh98zv$eFcMAWjlj,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    1wUBUXAIf62fNVJxg8hnxr,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15,                       !- Vertex 1 Xcoordinate
    -0.3,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    15,                       !- Vertex 2 Xcoordinate
    -0.3,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    8.731,                    !- Vertex 3 Xcoordinate
    -0.3,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    8.731,                    !- Vertex 4 Xcoordinate
    -0.3,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    13bydHqJvD6xfZQ50pErm0,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1wUBUXAIf62fNVJxg8hnxr,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2wqjxZCjL16xW0m3yS7qov,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.731,                    !- Vertex 1 Xcoordinate
    -6.2,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    8.731,                    !- Vertex 2 Xcoordinate
    -6.2,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    15,                       !- Vertex 3 Xcoordinate
    -6.2,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    15,                       !- Vertex 4 Xcoordinate
    -6.2,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    28Og1t1bf5kxDqhPobpUjR,    !- Name
    Roof,                     !- Surface Type
    BS Flat Roof,             !- Construction Name
    1wUBUXAIf62fNVJxg8hnxr,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15,                       !- Vertex 1 Xcoordinate
    -6.2,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    15,                       !- Vertex 2 Xcoordinate
    -0.3,                     !- Vertex 2 Ycoordinate
    10.35,                    !- Vertex 2 Zcoordinate
    8.731,                    !- Vertex 3 Xcoordinate
    -0.3,                     !- Vertex 3 Ycoordinate
    10.35,                    !- Vertex 3 Zcoordinate
    8.731,                    !- Vertex 4 Xcoordinate
    -6.2,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3wRdK0MTP8DO6LilTFp3Yi,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    25fh85Hpr5FufpjgEbN5Lw,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    06qT$FkxTAaRgzrEimUtO3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.7,                     !- Vertex 1 Xcoordinate
    8.35,                     !- Vertex 1 Ycoordinate
    7.1,                      !- Vertex 1 Zcoordinate
    29.7,                     !- Vertex 2 Xcoordinate
    7.5,                      !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    26.633,                   !- Vertex 3 Xcoordinate
    7.5,                      !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    26.633,                   !- Vertex 4 Xcoordinate
    8.35,                     !- Vertex 4 Ycoordinate
    7.1;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2_ya89GTH6Fed0JLhbGhah,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    25fh85Hpr5FufpjgEbN5Lw,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.7,                     !- Vertex 1 Xcoordinate
    8.65,                     !- Vertex 1 Ycoordinate
    7.1,                      !- Vertex 1 Zcoordinate
    29.7,                     !- Vertex 2 Xcoordinate
    8.35,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    26.633,                   !- Vertex 3 Xcoordinate
    8.35,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    26.633,                   !- Vertex 4 Xcoordinate
    8.65,                     !- Vertex 4 Ycoordinate
    7.1;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3_pE3HMaX3$etSXr0b_sGr,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    25fh85Hpr5FufpjgEbN5Lw,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0J4NTHke59JeZdZXvXZ$Kj,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.7,                     !- Vertex 1 Xcoordinate
    14.7,                     !- Vertex 1 Ycoordinate
    7.1,                      !- Vertex 1 Zcoordinate
    29.7,                     !- Vertex 2 Xcoordinate
    8.65,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    26.633,                   !- Vertex 3 Xcoordinate
    8.65,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    26.633,                   !- Vertex 4 Xcoordinate
    14.7,                     !- Vertex 4 Ycoordinate
    7.1;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0dswxalKH3O8Rauo89POj8,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    25fh85Hpr5FufpjgEbN5Lw,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1C$agjWAD8Q9DAhbBIWjEY,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.633,                   !- Vertex 1 Xcoordinate
    7.5,                      !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    26.633,                   !- Vertex 2 Xcoordinate
    7.5,                      !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    29.7,                     !- Vertex 3 Xcoordinate
    7.5,                      !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    29.7,                     !- Vertex 4 Xcoordinate
    7.5,                      !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0k98WhspTBpwR960ep8yJu,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    25fh85Hpr5FufpjgEbN5Lw,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.7,                     !- Vertex 1 Xcoordinate
    7.5,                      !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    29.7,                     !- Vertex 2 Xcoordinate
    7.5,                      !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    29.7,                     !- Vertex 3 Xcoordinate
    14.7,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    29.7,                     !- Vertex 4 Xcoordinate
    14.7,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1hXklwKCD4XeEjz_45Feyv,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    25fh85Hpr5FufpjgEbN5Lw,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.7,                     !- Vertex 1 Xcoordinate
    14.7,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    29.7,                     !- Vertex 2 Xcoordinate
    14.7,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    26.633,                   !- Vertex 3 Xcoordinate
    14.7,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    26.633,                   !- Vertex 4 Xcoordinate
    14.7,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2tH1iQUHrEYPNaPgyJ45m5,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    25fh85Hpr5FufpjgEbN5Lw,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1gJMjVxVb37OaIxCL9vrc5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.633,                   !- Vertex 1 Xcoordinate
    14.7,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    26.633,                   !- Vertex 2 Xcoordinate
    14.7,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    26.633,                   !- Vertex 3 Xcoordinate
    7.5,                      !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    26.633,                   !- Vertex 4 Xcoordinate
    7.5,                      !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1o_lGXbYP26frZniv3ohsM,    !- Name
    Roof,                     !- Surface Type
    BS Flat Roof,             !- Construction Name
    25fh85Hpr5FufpjgEbN5Lw,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.7,                     !- Vertex 1 Xcoordinate
    7.5,                      !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    29.7,                     !- Vertex 2 Xcoordinate
    14.7,                     !- Vertex 2 Ycoordinate
    10.35,                    !- Vertex 2 Zcoordinate
    26.633,                   !- Vertex 3 Xcoordinate
    14.7,                     !- Vertex 3 Ycoordinate
    10.35,                    !- Vertex 3 Zcoordinate
    26.633,                   !- Vertex 4 Xcoordinate
    7.5,                      !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3eUlShp81Ddx5PYGe0CkAq,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    0WxClKgVX58eoOnQ_Rd5aF,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3z$ZJeT1T8kQ$DMv38PGib,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.7,                     !- Vertex 1 Xcoordinate
    -0.3,                     !- Vertex 1 Ycoordinate
    7.1,                      !- Vertex 1 Zcoordinate
    29.7,                     !- Vertex 2 Xcoordinate
    -6.2,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    26.633,                   !- Vertex 3 Xcoordinate
    -6.2,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    26.633,                   !- Vertex 4 Xcoordinate
    -0.3,                     !- Vertex 4 Ycoordinate
    7.1;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0EVNmEyZ55yh9lUzgIgGff,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0WxClKgVX58eoOnQ_Rd5aF,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2mrYDPezv6xgEN6JIHuEA5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.7,                     !- Vertex 1 Xcoordinate
    -0.3,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    29.7,                     !- Vertex 2 Xcoordinate
    -0.3,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    26.633,                   !- Vertex 3 Xcoordinate
    -0.3,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    26.633,                   !- Vertex 4 Xcoordinate
    -0.3,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2TeKNv1n5FMf2KN0FxWdKF,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    0WxClKgVX58eoOnQ_Rd5aF,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.7,                     !- Vertex 1 Xcoordinate
    -6.2,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    29.7,                     !- Vertex 2 Xcoordinate
    -6.2,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    29.7,                     !- Vertex 3 Xcoordinate
    -0.3,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    29.7,                     !- Vertex 4 Xcoordinate
    -0.3,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2p30UraZnEpBgNYqhcB169,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0WxClKgVX58eoOnQ_Rd5aF,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2vhaCZFA188fGym$aeuQZe,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.633,                   !- Vertex 1 Xcoordinate
    -6.2,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    26.633,                   !- Vertex 2 Xcoordinate
    -6.2,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    29.7,                     !- Vertex 3 Xcoordinate
    -6.2,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    29.7,                     !- Vertex 4 Xcoordinate
    -6.2,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    349kYvRLnCf8a6_1WXln0f,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    0WxClKgVX58eoOnQ_Rd5aF,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1QEIlKIFnDsBjQ0LfMEA$E,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.633,                   !- Vertex 1 Xcoordinate
    -0.3,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    26.633,                   !- Vertex 2 Xcoordinate
    -0.3,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    26.633,                   !- Vertex 3 Xcoordinate
    -6.2,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    26.633,                   !- Vertex 4 Xcoordinate
    -6.2,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1YcCcC16LALwB9cIdtihJ8,    !- Name
    Roof,                     !- Surface Type
    BS Flat Roof,             !- Construction Name
    0WxClKgVX58eoOnQ_Rd5aF,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    29.7,                     !- Vertex 1 Xcoordinate
    -6.2,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    29.7,                     !- Vertex 2 Xcoordinate
    -0.3,                     !- Vertex 2 Ycoordinate
    10.35,                    !- Vertex 2 Zcoordinate
    26.633,                   !- Vertex 3 Xcoordinate
    -0.3,                     !- Vertex 3 Ycoordinate
    10.35,                    !- Vertex 3 Zcoordinate
    26.633,                   !- Vertex 4 Xcoordinate
    -6.2,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    05mIc2_Fj6DwXFOmt4e3fZ,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    1m2Qw7fHzE5RJ8ZybKUocV,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    11EPj5kSf9wOxZTTEbktj5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.033,                   !- Vertex 1 Xcoordinate
    -8.8,                     !- Vertex 1 Ycoordinate
    7.1,                      !- Vertex 1 Zcoordinate
    24.033,                   !- Vertex 2 Xcoordinate
    -14.7,                    !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    20.967,                   !- Vertex 3 Xcoordinate
    -14.7,                    !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    20.967,                   !- Vertex 4 Xcoordinate
    -8.8,                     !- Vertex 4 Ycoordinate
    7.1;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3NrMpE5495ihxLRzdsQR5i,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1m2Qw7fHzE5RJ8ZybKUocV,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0fkpSF3vrAkgy5Xkyye9hU,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.033,                   !- Vertex 1 Xcoordinate
    -8.8,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    24.033,                   !- Vertex 2 Xcoordinate
    -8.8,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    20.967,                   !- Vertex 3 Xcoordinate
    -8.8,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    20.967,                   !- Vertex 4 Xcoordinate
    -8.8,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1C$SQGe2X3fvuu2U1Akibe,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    1m2Qw7fHzE5RJ8ZybKUocV,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20.967,                   !- Vertex 1 Xcoordinate
    -14.7,                    !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    20.967,                   !- Vertex 2 Xcoordinate
    -14.7,                    !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    24.033,                   !- Vertex 3 Xcoordinate
    -14.7,                    !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    24.033,                   !- Vertex 4 Xcoordinate
    -14.7,                    !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3xtA0FI3DBafaVIbKXJRTJ,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1m2Qw7fHzE5RJ8ZybKUocV,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3JYRTOb3nF6QfM6KWspzZJ,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.033,                   !- Vertex 1 Xcoordinate
    -14.7,                    !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    24.033,                   !- Vertex 2 Xcoordinate
    -14.7,                    !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    24.033,                   !- Vertex 3 Xcoordinate
    -8.8,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    24.033,                   !- Vertex 4 Xcoordinate
    -8.8,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0marQ2PfTDLAuff5YyhUDM,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1m2Qw7fHzE5RJ8ZybKUocV,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0L4ewuB9XCbAv7he9fCXE6,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20.967,                   !- Vertex 1 Xcoordinate
    -8.8,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    20.967,                   !- Vertex 2 Xcoordinate
    -8.8,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    20.967,                   !- Vertex 3 Xcoordinate
    -14.7,                    !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    20.967,                   !- Vertex 4 Xcoordinate
    -14.7,                    !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0UipRcUPPA9wY1ePZEJZ9D,    !- Name
    Roof,                     !- Surface Type
    BS Flat Roof,             !- Construction Name
    1m2Qw7fHzE5RJ8ZybKUocV,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.033,                   !- Vertex 1 Xcoordinate
    -14.7,                    !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    24.033,                   !- Vertex 2 Xcoordinate
    -8.8,                     !- Vertex 2 Ycoordinate
    10.35,                    !- Vertex 2 Zcoordinate
    20.967,                   !- Vertex 3 Xcoordinate
    -8.8,                     !- Vertex 3 Ycoordinate
    10.35,                    !- Vertex 3 Zcoordinate
    20.967,                   !- Vertex 4 Xcoordinate
    -14.7,                    !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3BNdLboCDCUQEqpbivOPjC,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    3WbCusX19DkRaWr8xm4Sjl,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0oaTajnHnB0BotYcP_$SIP,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.033,                   !- Vertex 1 Xcoordinate
    14.7,                     !- Vertex 1 Ycoordinate
    7.1,                      !- Vertex 1 Zcoordinate
    24.033,                   !- Vertex 2 Xcoordinate
    8.65,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    20.967,                   !- Vertex 3 Xcoordinate
    8.65,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    20.967,                   !- Vertex 4 Xcoordinate
    14.7,                     !- Vertex 4 Ycoordinate
    7.1;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3up0qFbN17lgOtqwDshdma,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    3WbCusX19DkRaWr8xm4Sjl,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.033,                   !- Vertex 1 Xcoordinate
    14.7,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    24.033,                   !- Vertex 2 Xcoordinate
    14.7,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    20.967,                   !- Vertex 3 Xcoordinate
    14.7,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    20.967,                   !- Vertex 4 Xcoordinate
    14.7,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3DpDO1_51AfvNh6MlmyG07,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    3WbCusX19DkRaWr8xm4Sjl,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0tSigi60jDtw6SzKLqjegR,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20.967,                   !- Vertex 1 Xcoordinate
    8.65,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    20.967,                   !- Vertex 2 Xcoordinate
    8.65,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    24.033,                   !- Vertex 3 Xcoordinate
    8.65,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    24.033,                   !- Vertex 4 Xcoordinate
    8.65,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3wzY2$5xX7kP7fRHXbQqEb,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    3WbCusX19DkRaWr8xm4Sjl,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2iNxj0hVLAbR73LxweZyuE,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20.967,                   !- Vertex 1 Xcoordinate
    14.7,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    20.967,                   !- Vertex 2 Xcoordinate
    14.7,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    20.967,                   !- Vertex 3 Xcoordinate
    8.65,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    20.967,                   !- Vertex 4 Xcoordinate
    8.65,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1GyavIgLP0Qf6dudCD9ZMT,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    3WbCusX19DkRaWr8xm4Sjl,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1LzrLy5gPCBxLxVeNJpMlB,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.033,                   !- Vertex 1 Xcoordinate
    8.65,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    24.033,                   !- Vertex 2 Xcoordinate
    8.65,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    24.033,                   !- Vertex 3 Xcoordinate
    14.7,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    24.033,                   !- Vertex 4 Xcoordinate
    14.7,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2HUsIETmzFPOhR$RWPL1CY,    !- Name
    Roof,                     !- Surface Type
    BS Flat Roof,             !- Construction Name
    3WbCusX19DkRaWr8xm4Sjl,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.033,                   !- Vertex 1 Xcoordinate
    8.65,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    24.033,                   !- Vertex 2 Xcoordinate
    14.7,                     !- Vertex 2 Ycoordinate
    10.35,                    !- Vertex 2 Zcoordinate
    20.967,                   !- Vertex 3 Xcoordinate
    14.7,                     !- Vertex 3 Ycoordinate
    10.35,                    !- Vertex 3 Zcoordinate
    20.967,                   !- Vertex 4 Xcoordinate
    8.65,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3blgk5Gxv3fuM$1E7CvF6z,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    00qHgYn0D75AaI7wGBOzeN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2IpEcyJXbB6OA2bNFqH_kf,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.033,                   !- Vertex 1 Xcoordinate
    6.05,                     !- Vertex 1 Ycoordinate
    7.1,                      !- Vertex 1 Zcoordinate
    24.033,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    20.967,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    20.967,                   !- Vertex 4 Xcoordinate
    6.05,                     !- Vertex 4 Ycoordinate
    7.1;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1_DwA1u7PEAOCJba0Vi94i,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    00qHgYn0D75AaI7wGBOzeN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1zepcw9eD7WhvTqz8Ti95Q,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20.967,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    20.967,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    24.033,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    24.033,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3gFGorD6D1buj3VYfCIAJ_,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    00qHgYn0D75AaI7wGBOzeN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1aJORLVmv8U8RbDi4laKOd,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.033,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    24.033,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    24.033,                   !- Vertex 3 Xcoordinate
    6.05,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    24.033,                   !- Vertex 4 Xcoordinate
    6.05,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2NkdCr4cjDweXNcbgw4$c7,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    00qHgYn0D75AaI7wGBOzeN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0eSJ72u3X6APMK_Zc_cMx2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20.967,                   !- Vertex 1 Xcoordinate
    6.05,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    20.967,                   !- Vertex 2 Xcoordinate
    6.05,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    20.967,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    20.967,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3gPLfJjzT3afvZdlFWQVUJ,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    00qHgYn0D75AaI7wGBOzeN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2tPZ7Gfo9D$OYfxBxEG0Su,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.033,                   !- Vertex 1 Xcoordinate
    6.05,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    24.033,                   !- Vertex 2 Xcoordinate
    6.05,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    20.967,                   !- Vertex 3 Xcoordinate
    6.05,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    20.967,                   !- Vertex 4 Xcoordinate
    6.05,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1l543ehfz7YwwfkVySIP2c,    !- Name
    Roof,                     !- Surface Type
    BS Flat Roof,             !- Construction Name
    00qHgYn0D75AaI7wGBOzeN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.033,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    24.033,                   !- Vertex 2 Xcoordinate
    6.05,                     !- Vertex 2 Ycoordinate
    10.35,                    !- Vertex 2 Zcoordinate
    20.967,                   !- Vertex 3 Xcoordinate
    6.05,                     !- Vertex 3 Ycoordinate
    10.35,                    !- Vertex 3 Zcoordinate
    20.967,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1MTyAr1p9DABXBEjq9v66H,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    2n07noyr59Bvb45usFMWBe,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1P419EsIf7bQUoRI$PJuLs,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.033,                   !- Vertex 1 Xcoordinate
    -0.3,                     !- Vertex 1 Ycoordinate
    7.1,                      !- Vertex 1 Zcoordinate
    24.033,                   !- Vertex 2 Xcoordinate
    -6.2,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    20.967,                   !- Vertex 3 Xcoordinate
    -6.2,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    20.967,                   !- Vertex 4 Xcoordinate
    -0.3,                     !- Vertex 4 Ycoordinate
    7.1;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1zepcw9eD7WhvTqz8Ti95Q,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    2n07noyr59Bvb45usFMWBe,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1_DwA1u7PEAOCJba0Vi94i,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.033,                   !- Vertex 1 Xcoordinate
    -0.3,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    24.033,                   !- Vertex 2 Xcoordinate
    -0.3,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    20.967,                   !- Vertex 3 Xcoordinate
    -0.3,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    20.967,                   !- Vertex 4 Xcoordinate
    -0.3,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2x$ukUl0fBdPg9fHsUAEDq,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    2n07noyr59Bvb45usFMWBe,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    31fAuj44jCce$byypGcKpP,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.033,                   !- Vertex 1 Xcoordinate
    -6.2,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    24.033,                   !- Vertex 2 Xcoordinate
    -6.2,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    24.033,                   !- Vertex 3 Xcoordinate
    -0.3,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    24.033,                   !- Vertex 4 Xcoordinate
    -0.3,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1Ye6KqTFPDB8BSkRRFkLaZ,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    2n07noyr59Bvb45usFMWBe,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1FRT0qx9nCjfUobepR8Kg9,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20.967,                   !- Vertex 1 Xcoordinate
    -0.3,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    20.967,                   !- Vertex 2 Xcoordinate
    -0.3,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    20.967,                   !- Vertex 3 Xcoordinate
    -6.2,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    20.967,                   !- Vertex 4 Xcoordinate
    -6.2,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2omucp23X6EwMQ0rxNGMBI,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    2n07noyr59Bvb45usFMWBe,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0vHrq46Ij7nO8ov2gm8AlP,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20.967,                   !- Vertex 1 Xcoordinate
    -6.2,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    20.967,                   !- Vertex 2 Xcoordinate
    -6.2,                     !- Vertex 2 Ycoordinate
    7.1,                      !- Vertex 2 Zcoordinate
    24.033,                   !- Vertex 3 Xcoordinate
    -6.2,                     !- Vertex 3 Ycoordinate
    7.1,                      !- Vertex 3 Zcoordinate
    24.033,                   !- Vertex 4 Xcoordinate
    -6.2,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3el9FpgPH8agSrrC8KPyqB,    !- Name
    Roof,                     !- Surface Type
    BS Flat Roof,             !- Construction Name
    2n07noyr59Bvb45usFMWBe,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.033,                   !- Vertex 1 Xcoordinate
    -6.2,                     !- Vertex 1 Ycoordinate
    10.35,                    !- Vertex 1 Zcoordinate
    24.033,                   !- Vertex 2 Xcoordinate
    -0.3,                     !- Vertex 2 Ycoordinate
    10.35,                    !- Vertex 2 Zcoordinate
    20.967,                   !- Vertex 3 Xcoordinate
    -0.3,                     !- Vertex 3 Ycoordinate
    10.35,                    !- Vertex 3 Zcoordinate
    20.967,                   !- Vertex 4 Xcoordinate
    -6.2,                     !- Vertex 4 Ycoordinate
    10.35;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3t_Gy3MIvC2P7zy0mdhCdA,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3lNIiXq9P8UxYs8wRMWYsc,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2katpKeGnAmfJGpge0ztW5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.367,                   !- Vertex 1 Xcoordinate
    -14.7,                    !- Vertex 1 Ycoordinate
    6.8,                      !- Vertex 1 Zcoordinate
    18.367,                   !- Vertex 2 Xcoordinate
    -8.8,                     !- Vertex 2 Ycoordinate
    6.8,                      !- Vertex 2 Zcoordinate
    15.3,                     !- Vertex 3 Xcoordinate
    -8.8,                     !- Vertex 3 Ycoordinate
    6.8,                      !- Vertex 3 Zcoordinate
    15.3,                     !- Vertex 4 Xcoordinate
