{
    "Building": {
        "None": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.4,
            "terrain": "Suburbs"
        }
    },
    "BuildingSurface:Detailed": {
        "00B_Z4twX2We8vJHRo7hwQ": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "2vJlfuKPH2uuy4N7IggRMr"
        },
        "00S1d3qGT2FeukUr0xpRyl": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3GDkp637LEOQDanlWd$bfU",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "0$WAWw2UPEshiSy5aV7eF5": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1Uwni6muL3Ahoow6a0t3jZ",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.8,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 7.8,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 11.25,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 11.25,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1BOclnb9z5vgJ337HzEoZd"
        },
        "0AWUO9qT99GwVNUcl$w9Y_": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0mm_hP$NH6kBOpNHspD0i3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1H02oo4Fr38vsUy936aJTt"
        },
        "0A_nRdJyv9PgMFI5$Gm0LJ": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 8.65,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 8.65,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "3iS_pXam9C1eCSjWguLqxc"
        },
        "0BCPvUzbz6fAhiNj7Tq9W8": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "1BOclnb9z5vgJ337HzEoZd"
        },
        "0BQXkuasX3DBDwdqU8Eqhc": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 3.75,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 3.75,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "27yR7WnRb7Z9Wb6X8LV8TC"
        },
        "0BWNGixVX4RAwfbfSc42jp": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "05TZ7cf1H2ggo8W2dkWkiD",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.467,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 3.467,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0_p1NqfVT9K87APTn13C9F"
        },
        "0B_L9jOFD0ueG$QkyCWgn9": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1BOclnb9z5vgJ337HzEoZd"
        },
        "0ByoGfZc98JQUhZYLGMdc0": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0VV7sCpgXB6fw0oMGM219L",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": 5.287,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": 5.287,
                    "vertex_z_coordinate": 3.55
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "0CHCF1YvXFEwZTfRyY68SW": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "0Cjfoq1Ez44Pjeu6Rlpaow": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.233,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 9.233,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.533,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.533,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0uEAM73bb0zxOIDv_F8iQT"
        },
        "0Cuv$gFZz6DOohLvjWWE2p": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "26ZVFkK9f2$uetQdhtlz85",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.173,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 6.173,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 4.515,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 4.515,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0CD_9ySE59Vu5keVc4CHR3"
        },
        "0DKmAJdtr6xv2EDfWPn5q6": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3dQb$kRfrBkfSBDa3xGNDi",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": 6.05,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": 6.05,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": 6.05,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": 6.05,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2O89CBo_DCSAAvAN_HR5U_"
        },
        "0DdpM5OVzFlf5wbdPh6DVR": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1yl06KdVr2RA0qChWkhN69",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 6.05,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 6.05,
                    "vertex_z_coordinate": 7.1
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2u0kfzyLH4zefOVp4O4AOs"
        },
        "0EVNmEyZ55yh9lUzgIgGff": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2mrYDPezv6xgEN6JIHuEA5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0WxClKgVX58eoOnQ_Rd5aF"
        },
        "0EkZAEynn6RA81n5XQzGSB": {
            "construction_name": "BS Ground Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": 11.25,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 11.25,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1QFSXvg4DB7Ab$1n9eB1uY"
        },
        "0FHLR$3Yn6Hh4I7KJTFLVE": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3N2n0tZJD998kK0WA$SqGS",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1BOclnb9z5vgJ337HzEoZd"
        },
        "0GHxFCvwvDsBZyxa$IaY$F": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0gXq3jlCTAn9_f$R_aZ8zd",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2_6mEQUTT5DvVQFJCoHM71"
        },
        "0G_A7rpxrDmONRSoxq$deC": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3HnT_xHE9CdeKnDiRFBKan",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.767,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 3.767,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.767,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.767,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0uEAM73bb0zxOIDv_F8iQT"
        },
        "0Hlxmuo7n2RBw5mu23dgUH": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3K2aoH4A572AmAKvNR6cTA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2ydMwpbFT5ERsQOUy6YvWz"
        },
        "0IZfefkLP3D8VXxgZGAZSO": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.05,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 4.05,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0LE4xehC523BygRzLVOYXD"
        },
        "0IqOR7dNn2$vwDJo1p8c4l": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0WXPDRfd1CTe3yGLblJXcT",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.431,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 8.431,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 8.431,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 8.431,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0uIySZ2tH6UgBkMZz8ZK03"
        },
        "0J4NTHke59JeZdZXvXZ$Kj": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3_pE3HMaX3$etSXr0b_sGr",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": 8.65,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": 8.65,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2vJlfuKPH2uuy4N7IggRMr"
        },
        "0KJXzIhN58oRRkO5OCds0j": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2hdQZLjYD8JgTIJU$yu694",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.55,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 11.55,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 11.55,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 11.55,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0ymAPaLxb4IfqdqWtOs3Ji"
        },
        "0Kif4tsZH2yOKyiJOWR7gn": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3eXbDMgj5DRxXkl5EYJVns",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 4.05,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 4.05,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0LE4xehC523BygRzLVOYXD"
        },
        "0L4ewuB9XCbAv7he9fCXE6": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0marQ2PfTDLAuff5YyhUDM",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1BOclnb9z5vgJ337HzEoZd"
        },
        "0LUIEfWnnEOA0vG$tMorKV": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "0LW_0ic3z8yRq6QOQtTYH3": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.233,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 9.233,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.067,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.067,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "3IDSGAXMH2JxjihjU_qLvp"
        },
        "0M6GK44jrCwP7amD_DSK_G": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": 6.35,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": 6.35,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": 6.05,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": 6.05,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "0M6xn9r853g9MscIWvp$T2": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1BOclnb9z5vgJ337HzEoZd"
        },
        "0MjeEi2In9Cv9oM3qV4zs7": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0SBcBPZjH24xMNmomJiWj4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "0MzRGEFID1E9ueYq0dbHqY": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 10.95,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 10.95,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 7.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 7.5,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "2nOMs1_ZT899UteK6vwc1o"
        },
        "0N1kXKA8z9SfJ076aoQ6ji": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0f6SiAl$n3ZA_QWrdNyG6Y",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 4.05,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 4.05,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1ZC3vIRiD2gAs1dAp$YHp1"
        },
        "0N5lPV$m12VBtfcQ6MT17U": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1Wr3ylZm1CnwWWX8GUvNO1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": 3.45,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": 3.45,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "13W3ohLcnAmxcumHYMCTot"
        },
        "0NQjn0bI120AGbyAjEA8s7": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3KO7qg3t54Jx7GahoskAE$",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": 5.287,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": 5.287,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 23.8,
                    "vertex_y_coordinate": 5.287,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 23.8,
                    "vertex_y_coordinate": 5.287,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3Q2cKjJuTCcRd3cftTvEEf"
        },
        "0NlNjVjzvEYxm1phEkZz3P": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "26DLjBBur9FuuSGpN2uSO6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2Kvm8eYBzBLPS5yQN84NI1"
        },
        "0O4RDQnaTDoBSAxaZf9$U_": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0fXt11Ifj7YOJ991cLV4RU",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": 8.65,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": 8.65,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2vJlfuKPH2uuy4N7IggRMr"
        },
        "0OBFmJU9989hDCDaMU2tme": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2ydMwpbFT5ERsQOUy6YvWz"
        },
        "0OXRZUSuvB6g9TooEQaoi3": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "09GPvPwm149hf6U7FvV9dT",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.067,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 6.067,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.233,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.233,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0uEAM73bb0zxOIDv_F8iQT"
        },
        "0PUf9RnlT5Peesai8bbkSC": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "0PVs_rLE51Wh3dOpecDR7V": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0xj5lp9H97qfqglGmtOs_y",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 11.55,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 11.55,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0ymAPaLxb4IfqdqWtOs3Ji"
        },
        "0PioHWnQj7duG1$dn_bJ6T": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.5,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 23.5,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 21.5,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 21.5,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0uEAM73bb0zxOIDv_F8iQT"
        },
        "0QluPBKZn6owZkrIRVPQbj": {
            "construction_name": "BS Flat Roof",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 4.05,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 4.05,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0LE4xehC523BygRzLVOYXD"
        },
        "0RCbrGw09AtB9vuiZcn8kb": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "2YUHt13x9AcuDcXWf_9EWw"
        },
        "0RvKk0s$j1zPs7KA1OaLkh": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "3KBKt$m$zCnAC$OK84Cwio"
        },
        "0S4LsWqmX2DPMeZgxN1C56": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "0SBcBPZjH24xMNmomJiWj4": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0MjeEi2In9Cv9oM3qV4zs7",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3lNIiXq9P8UxYs8wRMWYsc"
        },
        "0Smdq2X6P3musUcT4QKBLn": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.767,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 5.767,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.767,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.767,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0uEAM73bb0zxOIDv_F8iQT"
        },
        "0SoBztXeP0SxuuPk0KOY9K": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "0TCG$7emL1bwdC2cH3cL1H": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1BOclnb9z5vgJ337HzEoZd"
        },
        "0TQZ$Trin4gvxk_gvfLRKS": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1R_k82vRLDzhFI1_Tgxcbj",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 23.8,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 23.8,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2jWNP_VqT89QpYnCrZ0aRL"
        },
        "0TQfGpX35C8ByAHSYQ42Bh": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2jTC6wMF98kx5otQxYe8lB",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": 8.65,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": 8.65,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2gtP7yk35F6ucUvCHXTkGd"
        },
        "0TY41breDDhueAdfJ3wT1o": {
            "construction_name": "BS Flat Roof",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 11.55,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 11.55,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0ymAPaLxb4IfqdqWtOs3Ji"
        },
        "0UZosfuLT3RfgwCAohsLVm": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0lptlFBZzA1BQNB6AXR1z5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1BOclnb9z5vgJ337HzEoZd"
        },
        "0UipRcUPPA9wY1ePZEJZ9D": {
            "construction_name": "BS Flat Roof",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "1m2Qw7fHzE5RJ8ZybKUocV"
        },
        "0VV7sCpgXB6fw0oMGM219L": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0ByoGfZc98JQUhZYLGMdc0",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": 5.287,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": 5.287,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3Q2cKjJuTCcRd3cftTvEEf"
        },
        "0WG_wNOZj9je486ksUsM70": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1fM5G6dmr0ghUc1BmfwvBv",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 8.65,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 10.95,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 10.95,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 8.65,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2nOMs1_ZT899UteK6vwc1o"
        },
        "0WXPDRfd1CTe3yGLblJXcT": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0IqOR7dNn2$vwDJo1p8c4l",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.731,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 8.731,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 8.731,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 8.731,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1wUBUXAIf62fNVJxg8hnxr"
        },
        "0XouyUjR57ewtHlObyQ5ZY": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1p_7fvamHC6BHXk_6df2Cv",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1i_tsNBYb9fRx7ALzqHEv6"
        },
        "0Xq$9uhAzF6RajymhrmMwB": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "07edGfujv84Ov_Hf462BPN",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.215,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 4.215,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 4.215,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 4.215,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2T8HcceQrALQfW9jxI1und"
        },
        "0Yh4QDyMD60QvUTafGtOjH": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2BbfsXs315HhtLbiP9sCMQ",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 4.05,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 4.05,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1ZC3vIRiD2gAs1dAp$YHp1"
        },
        "0ZZm4_DwH3fAORxQH4jKXl": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": 8.65,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": 8.65,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "0ZoBppmynEGQ3RP38XqS9l": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "15Pud2fyn6eArJwjauveSE",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 11.55,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 11.55,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "21naajbrX8WwHHp4XbkUDk"
        },
        "0_rpScDgX9mxvBW0SbomOT": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0czZGgFu50tx14g5u6iv6k",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 7.5,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 7.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": 7.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": 7.5,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2nOMs1_ZT899UteK6vwc1o"
        },
        "0aYvBwaHPDoQQ8hTUAZJPa": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3jBINGdG9Da9lpejd4hdZm",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 3.45,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 3.45,
                    "vertex_z_coordinate": 3.55
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2ME4OI7UnE$8E7UB0YWqhv"
        },
        "0abgjXyiXBagags5MtQwDO": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2eUtVPkSXErffHLs0C6dZ1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 11.833,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 11.833,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.55
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3sOOpvt1T0JfWR5rGkfssS"
        },
        "0ajfzLfBH3Ag8rKsCQpVfk": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3xXzlX9Hv7hxRyR0UkqV49",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.8,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 23.8,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0RLAEF$3z9GhR_xiRhcFIM"
        },
        "0auUsuwQDBd97dZLzVXMWw": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2CxpquyDb5tgx0cPFF1ytY",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.25,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 11.25,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 7.8,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 7.8,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "35o6ablL98SAaLxS4LGnsB"
        },
        "0avVss9jz3ROhT3Ztb02Gd": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.533,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 9.533,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.533,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.533,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0uEAM73bb0zxOIDv_F8iQT"
        },
        "0bHnHMdxz63OeRMX9ntZN7": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "141kkX2tDEwv4EdR7I2md1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.431,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 8.431,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 6.473,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 6.473,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 7.1
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0uIySZ2tH6UgBkMZz8ZK03"
        },
        "0c3gf1MAv0oPW0F2NeoprS": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "1BOclnb9z5vgJ337HzEoZd"
        },
        "0c78NXjLT20P0jopDiQZ1e": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "0cHmiOdxT73hGK8Kbpj4xm": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.388,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 10.388,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 6.473,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 6.473,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "3SBb9JYej5DOhy$01jBkog"
        },
        "0ckmjqB_LAZ8TLHRWjxECI": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2XGKh2YG93jPG$x1tArWrM",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.8,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 23.8,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 23.8,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 23.8,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2jWNP_VqT89QpYnCrZ0aRL"
        },
        "0czZGgFu50tx14g5u6iv6k": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0_rpScDgX9mxvBW0SbomOT",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "27yR7WnRb7Z9Wb6X8LV8TC"
        },
        "0d5koUTPvAvQh2_3zT59Hi": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3qR6iQigP0_vs$oyjC0AID",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 6.35,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 6.35,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 7.1
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2u0kfzyLH4zefOVp4O4AOs"
        },
        "0dbWrIZ1X3oOlWPxyTPaNf": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1I6ZcTtAnCSPFDtLOx57X2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.833,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.833,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0kz0qlV3926x1aFoxrjGLR"
        },
        "0dswxalKH3O8Rauo89POj8": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1C$agjWAD8Q9DAhbBIWjEY",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": 7.5,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": 7.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": 7.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": 7.5,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "25fh85Hpr5FufpjgEbN5Lw"
        },
        "0duQw838P9BhVEyQCR7c6U": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "30jVPJE0L1xA_61WPG6$Cj",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": 11.175,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": 11.175,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 3.55
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "0e3qenjo50yx60CShuJpGH": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.767,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 5.767,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.767,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.767,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0uEAM73bb0zxOIDv_F8iQT"
        },
        "0e$gAsr2T1cvw$0xlpXM93": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2eEqeifc5DohMK7xPGejHS",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": 6.35,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": 6.35,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 7.1
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1BOclnb9z5vgJ337HzEoZd"
        },
        "0eDJ_YEmbCG8Bpi_Qd0FG2": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2_5aexsfv0cArdYgCspe7F",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.233,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 9.233,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.067,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.067,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0uEAM73bb0zxOIDv_F8iQT"
        },
        "0eSJ72u3X6APMK_Zc_cMx2": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2NkdCr4cjDweXNcbgw4$c7",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": 6.05,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": 6.05,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1BOclnb9z5vgJ337HzEoZd"
        },
        "0efbF4AqjBTAL8NpOktneG": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3WVctit5f1OeNgNtoD1cyv",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2ydMwpbFT5ERsQOUy6YvWz"
        },
        "0ew5m9n4n37wIum3FNNZVO": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1Ey8dWspPAFepctBr19lPi",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 3.75,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 3.75,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": 3.75,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": 3.75,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "27yR7WnRb7Z9Wb6X8LV8TC"
        },
        "0ex5svqATCbf2yFLr1TVl9": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1xKHbct9j6ve5$hFPyq_PX",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "0f6SiAl$n3ZA_QWrdNyG6Y": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0N1kXKA8z9SfJ076aoQ6ji",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.05,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 4.05,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "0fP8veJbvBJeraTYfo7fl1": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3kcaPBcEzEb8FqfDfhTCuI",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 23.8,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 23.8,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.55
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2Kvm8eYBzBLPS5yQN84NI1"
        },
        "0fXt11Ifj7YOJ991cLV4RU": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0O4RDQnaTDoBSAxaZf9$U_",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": 8.65,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": 8.65,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "0fkpSF3vrAkgy5Xkyye9hU": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3NrMpE5495ihxLRzdsQR5i",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1BOclnb9z5vgJ337HzEoZd"
        },
        "0gVqdXVQr4DQV53_O1g$aB": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "0gXq3jlCTAn9_f$R_aZ8zd": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0GHxFCvwvDsBZyxa$IaY$F",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.55
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3lNIiXq9P8UxYs8wRMWYsc"
        },
        "0g_F6tKpb38QN0krcx83MJ": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3zi6Y50CvEgwfzzQoFMkjT",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.5,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 23.5,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 21.5,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 21.5,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0uEAM73bb0zxOIDv_F8iQT"
        },
        "0hU0OM8YjFde4bbzzezD3Z": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3BF59msCvCkgyVu2g0rZuj",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.5,
                    "vertex_y_coordinate": 11.175,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 23.5,
                    "vertex_y_coordinate": 11.175,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 23.5,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 23.5,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0uEAM73bb0zxOIDv_F8iQT"
        },
        "0iuRJxu4r2WemSVIFJjcw5": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0j2Z44_JvDJ93DUgmVuPBv",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.067,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 6.067,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.067,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.067,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3IDSGAXMH2JxjihjU_qLvp"
        },
        "0j2Z44_JvDJ93DUgmVuPBv": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0iuRJxu4r2WemSVIFJjcw5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.767,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 5.767,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.767,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.767,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0uEAM73bb0zxOIDv_F8iQT"
        },
        "0k8ydW7nX0UvnROmQD8Kqs": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1BOclnb9z5vgJ337HzEoZd"
        },
        "0k98WhspTBpwR960ep8yJu": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": 7.5,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": 7.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "25fh85Hpr5FufpjgEbN5Lw"
        },
        "0kN98uTv50dhbUwpdq5CST": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1xbTN0m199SxhcdyYBpVl2",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": 3.75,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": 6.05,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": 6.05,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": 3.75,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "27yR7WnRb7Z9Wb6X8LV8TC"
        },
        "0kprV3r3HCBhramXNps0Q_": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2PH$oRgnPD1PWXnP7YfeSZ",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": 11.175,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 23.8,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 23.8,
                    "vertex_y_coordinate": 11.175,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "251KVGi9506hUAGG2_T_km"
        },
        "0l$FK2ewnE$AHapUDT473a": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.473,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 6.473,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 6.173,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 6.173,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "0lptlFBZzA1BQNB6AXR1z5": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0UZosfuLT3RfgwCAohsLVm",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2XOL09LYDFD9z5SszGTynL"
        },
        "0marQ2PfTDLAuff5YyhUDM": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0L4ewuB9XCbAv7he9fCXE6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1m2Qw7fHzE5RJ8ZybKUocV"
        },
        "0mm_hP$NH6kBOpNHspD0i3": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0AWUO9qT99GwVNUcl$w9Y_",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2ME4OI7UnE$8E7UB0YWqhv"
        },
        "0n0u2LnjL79vRpHBLjrZAW": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": 6.35,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": 6.05,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": 6.05,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": 6.35,
                    "vertex_z_coordinate": 7.1
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3KBKt$m$zCnAC$OK84Cwio"
        },
        "0n3y4m7ejFxgRRLIMN4RSE": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "0o2F_1NqfEJfXkye3v6MLy": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1BOclnb9z5vgJ337HzEoZd"
        },
        "0oaTajnHnB0BotYcP_$SIP": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3BNdLboCDCUQEqpbivOPjC",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": 8.65,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": 8.65,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2gtP7yk35F6ucUvCHXTkGd"
        },
        "0okucH8Oj9xwAquH4bxlLB": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2hB4MPiQz6Ahc7PRuCUijO",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": 10.875,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": 10.875,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 23.8,
                    "vertex_y_coordinate": 10.875,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 23.8,
                    "vertex_y_coordinate": 10.875,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0TBTGrlx9Aee50dicMqJkB"
        },
        "0px5YB8Q1FSusDsClby25s": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1vtpGJ_Cb4MBm68zBhX_GZ",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 10.688,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 10.688,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3sOOpvt1T0JfWR5rGkfssS"
        },
        "0rQ2OG9J1AxxEKiFyyEjON": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0RLAEF$3z9GhR_xiRhcFIM"
        },
        "0rWdtS5bD85wYWeDjVbpxu": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1BOclnb9z5vgJ337HzEoZd"
        },
        "0roFiK4mr1Ngh8N3cYqPXS": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 3.55
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "0s91GZAZz6oxMqFD110iyK": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2EzRAVkBTFruTkNKLhrBtp",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1H02oo4Fr38vsUy936aJTt"
        },
        "0sfvEPiv53kOVaIQkNov7U": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3GxPqlHcjEGxZVLN_uLBiU",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.233,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 9.233,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.233,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.233,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3IDSGAXMH2JxjihjU_qLvp"
        },
        "0swLRLDkz91uZKaDf3KBYu": {
            "construction_name": "BS Ground Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": 3.75,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 3.75,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "27yR7WnRb7Z9Wb6X8LV8TC"
        },
        "0tC_E6SEv2HRmJiMvqF9Kp": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.5,
                    "vertex_y_coordinate": 3.75,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 21.5,
                    "vertex_y_coordinate": 3.75,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 21.5,
                    "vertex_y_coordinate": 3.45,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 21.5,
                    "vertex_y_coordinate": 3.45,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0uEAM73bb0zxOIDv_F8iQT"
        },
        "0tERapzRn3muy_5Oo7_hue": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "25ahz_ZjDAUeR05SugAeek",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2ydMwpbFT5ERsQOUy6YvWz"
        },
        "0tSigi60jDtw6SzKLqjegR": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3DpDO1_51AfvNh6MlmyG07",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1BOclnb9z5vgJ337HzEoZd"
        },
        "0t_v3r8wr3VBT9RvQE6Dpo": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2sNL8Zo3582PchjYPn$c7E",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 7.5,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 7.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1ax_rnv5D0bP$JTKbauTVp"
        },
        "0uf2kjdRz83AnT3gmWdeQ_": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3_fyTHFCj4AfQQnhSOI9mt",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3KBKt$m$zCnAC$OK84Cwio"
        },
        "0vHrq46Ij7nO8ov2gm8AlP": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2omucp23X6EwMQ0rxNGMBI",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1BOclnb9z5vgJ337HzEoZd"
        },
        "0vM0_FzEP7dfSTZ9FH6uY7": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": 5.287,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": 5.287,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "3Q2cKjJuTCcRd3cftTvEEf"
        },
        "0vloQWLvvEEw5uzwOwYCcB": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2pQqXzjw12egYQyLlXF8qq",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1ET8DsYR1BSe8liuIAhC1l"
        },
        "0vqFsFpPP02gVOKcxCr_st": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2vB9mAR9X0ox8uvX7pV0TA",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.5,
                    "vertex_y_coordinate": 5.587,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 23.5,
                    "vertex_y_coordinate": 5.587,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 23.5,
                    "vertex_y_coordinate": 10.875,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 23.5,
                    "vertex_y_coordinate": 10.875,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0uEAM73bb0zxOIDv_F8iQT"
        },
        "0wYrIyDf55jQ1ndaHs9AVs": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": 10.875,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": 10.875,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": 8.65,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 23.8,
                    "vertex_y_coordinate": 8.65,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 23.8,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0TBTGrlx9Aee50dicMqJkB"
        },
        "0w_3ixvsD0de5N_yl6i6o1": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "1hdTVemcP6He7ncmyzUi0K"
        },
        "0wns8$Y$98wBeiY64mBSCG": {
            "construction_name": "BS Flat Roof",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.431,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 8.431,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 4.515,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 4.515,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0uIySZ2tH6UgBkMZz8ZK03"
        },
        "0wrmbHXVL73Q2Qajr$vKVj": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2MlPGnmN10Yhu7v5n7ZJIq",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.388,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 10.388,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 6.473,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 6.473,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "0wwKTEezbAVxJKjqPOWCCg": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.55,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 11.55,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "21naajbrX8WwHHp4XbkUDk"
        },
        "0x94GmiP5F_ROwHnGXn5F8": {
            "construction_name": "BS Flat Roof",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.75,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 3.75,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0ldWAL1KP1sOYKu03m3awo"
        },
        "0xV825h5j4tgY1RrD5iZ8w": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3srD$nAajCdO6ZJduDBlVD",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2ydMwpbFT5ERsQOUy6YvWz"
        },
        "0xj5lp9H97qfqglGmtOs_y": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0PVs_rLE51Wh3dOpecDR7V",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.55,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 11.55,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1BOclnb9z5vgJ337HzEoZd"
        },
        "0xkJs9hy583Aw8US7yMr5F": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.5,
                    "vertex_y_coordinate": 11.25,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 21.5,
                    "vertex_y_coordinate": 11.25,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 21.5,
                    "vertex_y_coordinate": 10.95,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 21.5,
                    "vertex_y_coordinate": 10.95,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0uEAM73bb0zxOIDv_F8iQT"
        },
        "0xnfk8ThP12vN4SRgxb0Ox": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 10.688,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 10.688,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "3sOOpvt1T0JfWR5rGkfssS"
        },
        "0y$B$$UFT20hDf4SJaBj3r": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2m9xtDkij5tODpqdsFTfha",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.767,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 3.767,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.767,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.767,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0uEAM73bb0zxOIDv_F8iQT"
        },
        "0yt4Pl$jXCgB871rXYyfMl": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3kazH4F8fBlw0gUpuCG8Tz",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "0z2Thum3LB3BBSKGZieJcT": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.731,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 8.731,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 8.431,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 8.431,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1BOclnb9z5vgJ337HzEoZd"
        },
        "0z8puHwFj9df4olphTLrNO": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2Cd6$U3RT42x$KEEbhEVeB",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.833,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 11.833,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.833,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.833,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3abINg4xXBRgSWDCVuktWD"
        },
        "0zEYI3QMz0ovm1YpW7dKjp": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1M_IgURE5CJw7a7GWBkHjF",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": 5.587,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": 6.05,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": 6.05,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": 5.587,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0TBTGrlx9Aee50dicMqJkB"
        },
        "0zMGMZ7E54zhiZSweUlx99": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3dFoU1_P97oheufkl$HBgZ",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.431,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 8.431,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 4.515,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 4.515,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1BOclnb9z5vgJ337HzEoZd"
        },
        "0zfP96KO9AB9OxMUy7yjeX": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.5,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 21.5,
                    "vertex_y_coordinate": 6.35,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": 6.35,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 7.5,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": 7.5,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 3.55
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "01Ox8lCL5AOhSL8k9qoNK8": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "30oAnf2PDBCOIvC1vOEq4D",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": 6.35,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": 6.35,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": 3.75,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": 3.75,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": 6.35,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 6.35,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 3.55
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "1$18pWgg12_wovEzWZpgdD": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1BOclnb9z5vgJ337HzEoZd"
        },
        "1$427Mbvf53RDSKodNWayK": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": 6.05,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": 6.05,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": 6.35,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": 6.35,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1BOclnb9z5vgJ337HzEoZd"
        },
        "1$_cHUL5z22xiZ7OJEp1kP": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "19e5U8GlH9qupe5VosEk_M",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.55
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2YUHt13x9AcuDcXWf_9EWw"
        },
        "1AJMYh0p9EUuiIiCzV1FK2": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1IYyJ9BkfDxPlYkdoUQN35",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.5,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 23.5,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 23.5,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 23.5,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0uEAM73bb0zxOIDv_F8iQT"
        },
        "1BouBx6dTBKBJVL4vvFCyx": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "2Kvm8eYBzBLPS5yQN84NI1"
        },
        "1Byvix4$1CWg4tt8NbM4rB": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2AzrEzadX0Qg5yJPYIjES0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2u0kfzyLH4zefOVp4O4AOs"
        },
        "1C$SQGe2X3fvuu2U1Akibe": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "1m2Qw7fHzE5RJ8ZybKUocV"
        },
        "1C$agjWAD8Q9DAhbBIWjEY": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0dswxalKH3O8Rauo89POj8",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3KBKt$m$zCnAC$OK84Cwio"
        },
        "1CAQg$Cib4bPCh1SLo0LPS": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0uEAM73bb0zxOIDv_F8iQT"
        },
        "1CPp56khf2Ih48q2Ehfl7c": {
            "construction_name": "BS Ground Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 23.8,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 23.8,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0RLAEF$3z9GhR_xiRhcFIM"
        },
        "1Ct8FC0mf0IPglPluaXA54": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.833,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 11.833,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0kz0qlV3926x1aFoxrjGLR"
        },
        "1DBzJ9zqD6RxhWULxVI8Md": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1WackYDif75AlD8Qb3FaLC",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.8,
                    "vertex_y_coordinate": 5.287,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 23.8,
                    "vertex_y_coordinate": 5.287,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 23.8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 23.8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3Q2cKjJuTCcRd3cftTvEEf"
        },
        "1DS$Tqngf6O80iWkOGOV_J": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3I28QOMST3LOvBPw9bHYX_",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "1DefM5klvE2QGuI74pGWN$": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2H_RUXTX1E99q6cC2Zl81K",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.5,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 21.5,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 21.5,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 21.5,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0uEAM73bb0zxOIDv_F8iQT"
        },
        "1DqOfv7ljEVP9rhLw0vVJF": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2jFtZrNMX16PQdG5eovNpW",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.688,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 10.688,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 10.688,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 10.688,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3sOOpvt1T0JfWR5rGkfssS"
        },
        "1E0cKYcznFVRZcWWzCvnR$": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 6.35,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 6.05,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 6.05,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 6.35,
                    "vertex_z_coordinate": 7.1
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2u0kfzyLH4zefOVp4O4AOs"
        },
        "1EHVRHh5j0VB7XaF7lZGuV": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1ySnVxEtT49ew15R1XP3Di",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": 11.25,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": 11.25,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 3.55
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "1EoymbqwLDJf646$tWbzA7": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "28fElTuwPB4BkkMMCFIgP7",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0RLAEF$3z9GhR_xiRhcFIM"
        },
        "1Ey8dWspPAFepctBr19lPi": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0ew5m9n4n37wIum3FNNZVO",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": 3.45,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": 3.45,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 3.45,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 3.45,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "13W3ohLcnAmxcumHYMCTot"
        },
        "1F0ihLS$zChRl45_Vf2QzX": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "1F2I1gln19lx_m79rVRqqm": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "1F4g8qTR17LAna$OoWx8Tn": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3Em4JlvyTEFf5RcRHrslrz",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.388,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 10.388,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 9.533,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 9.533,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0uEAM73bb0zxOIDv_F8iQT"
        },
        "1FKqBYlybE5RbAS26VQV95": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3VTU_DSuz1FAJtlBRsXiVv",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.533,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 9.533,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.533,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.533,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0uEAM73bb0zxOIDv_F8iQT"
        },
        "1FRT0qx9nCjfUobepR8Kg9": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1Ye6KqTFPDB8BSkRRFkLaZ",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1BOclnb9z5vgJ337HzEoZd"
        },
        "1FgMhmD2v6rP5dLJO3Eyjt": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.8,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 23.8,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 23.5,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 23.5,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0uEAM73bb0zxOIDv_F8iQT"
        },
        "1FiepgDAnDFRpYTrkuRQai": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3mqXKmXQzAcQd_movWQX$9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.25,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 11.25,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 11.25,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 11.25,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "35o6ablL98SAaLxS4LGnsB"
        },
        "1GyavIgLP0Qf6dudCD9ZMT": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1LzrLy5gPCBxLxVeNJpMlB",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": 8.65,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": 8.65,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3WbCusX19DkRaWr8xm4Sjl"
        },
        "1HHOjVAJD6AvIGuVSs5dwl": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": 8.65,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": 8.65,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1BOclnb9z5vgJ337HzEoZd"
        },
        "1HvNTyD355IRu$rRYzkLY$": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1BOclnb9z5vgJ337HzEoZd"
        },
        "1I6ZcTtAnCSPFDtLOx57X2": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0dbWrIZ1X3oOlWPxyTPaNf",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.833,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 11.833,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0uEAM73bb0zxOIDv_F8iQT"
        },
        "1IMWsiYLD5e9y3GAXUtBAr": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": 10.95,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 10.95,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 8.65,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 8.65,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2nOMs1_ZT899UteK6vwc1o"
        },
        "1IYyJ9BkfDxPlYkdoUQN35": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1AJMYh0p9EUuiIiCzV1FK2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.8,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 23.8,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 23.8,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 23.8,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0RLAEF$3z9GhR_xiRhcFIM"
        },
        "1IcqrH0arEBwQEhev_le7g": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.5,
                    "vertex_y_coordinate": 10.875,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 23.5,
                    "vertex_y_coordinate": 10.875,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 23.5,
                    "vertex_y_coordinate": 11.175,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 23.5,
                    "vertex_y_coordinate": 11.175,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0uEAM73bb0zxOIDv_F8iQT"
        },
        "1J256Kd1526eOr2hcGjPpF": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3sdcczYOnAcvp1vg8h58aI",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.5,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 23.5,
                    "vertex_y_coordinate": 6.35,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 21.5,
                    "vertex_y_coordinate": 6.35,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 21.5,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 3.55
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "1JmtBanUX5XAn43O7ONk_z": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2jWNP_VqT89QpYnCrZ0aRL"
        },
        "1KgFTWg0v6M96fJtkg2EuN": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.8,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 7.8,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 11.25,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 11.25,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "35o6ablL98SAaLxS4LGnsB"
        },
        "1Kh6reWZ1CwANercBGMvWr": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "16Y2F8Jj9BevcKWpmTRDj_",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.233,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 9.233,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 6.473,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 6.473,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.55
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3SBb9JYej5DOhy$01jBkog"
        },
        "1KjVvCacn6lvgKVUhnsguo": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2cmHMRL$fA1Q6IkbZf$jCB",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.5,
                    "vertex_y_coordinate": 8.65,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 23.5,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 21.5,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 21.5,
                    "vertex_y_coordinate": 8.65,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0uEAM73bb0zxOIDv_F8iQT"
        },
        "1LH2jlcu97h8fdEY3QDlni": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "22nccOTJ1ECPK0amNZyYYR",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2jWNP_VqT89QpYnCrZ0aRL"
        },
        "1La06T3Z145Ru2pkgA0Xi0": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.8,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 23.8,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "2jWNP_VqT89QpYnCrZ0aRL"
        },
        "1LlcZ8oer1wfAgoD5pUCvf": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "2XOL09LYDFD9z5SszGTynL"
        },
        "1Lp$FqK9vAvReXhgTks6Dp": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "2u0kfzyLH4zefOVp4O4AOs"
        },
        "1LzrLy5gPCBxLxVeNJpMlB": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1GyavIgLP0Qf6dudCD9ZMT",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": 8.65,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": 8.65,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1BOclnb9z5vgJ337HzEoZd"
        },
        "1MTyAr1p9DABXBEjq9v66H": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1P419EsIf7bQUoRI$PJuLs",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 7.1
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2n07noyr59Bvb45usFMWBe"
        },
        "1M_IgURE5CJw7a7GWBkHjF": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0zEYI3QMz0ovm1YpW7dKjp",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": 6.05,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": 5.587,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": 5.587,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": 6.05,
                    "vertex_z_coordinate": 3.55
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1U18$QHo54VOPYh_X2iCU$"
        },
        "1NN15s8tb5eRbVS2iU3n$N": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.533,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 11.533,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 10.688,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 10.688,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 10.388,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 10.388,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 9.533,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 9.533,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0uEAM73bb0zxOIDv_F8iQT"
        },
        "1NhptUg7r319cYRISK2mtD": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 3.45,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 3.45,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "13W3ohLcnAmxcumHYMCTot"
        },
        "1OMzzjin13uxRwKLyvME8o": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 11.25,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 10.95,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 10.95,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 11.25,
                    "vertex_z_coordinate": 3.55
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3iS_pXam9C1eCSjWguLqxc"
        },
        "1OaZiAyfPEEBzAwYp0O0iA": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1WPxLrm6j2Qhr0j3IzGq7F",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 6.05,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 6.05,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2ME4OI7UnE$8E7UB0YWqhv"
        },
        "1OcpAUWcHCKRxjVv1aoQxr": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1PDOorW4b3pRS2ZJLQHuNW",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1i_tsNBYb9fRx7ALzqHEv6"
        },
        "1P419EsIf7bQUoRI$PJuLs": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1MTyAr1p9DABXBEjq9v66H",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1ET8DsYR1BSe8liuIAhC1l"
        },
        "1PDOorW4b3pRS2ZJLQHuNW": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1OcpAUWcHCKRxjVv1aoQxr",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1U18$QHo54VOPYh_X2iCU$"
        },
        "1P_AM2TFv65w3gZiNvJJui": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3e9lYNxTj8twP6xxWt5fl3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.05,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 4.05,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 4.05,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 4.05,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0LE4xehC523BygRzLVOYXD"
        },
        "1Q1EZQzXvFoQfAxnZCaPjR": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.767,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 3.767,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.767,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.767,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0uEAM73bb0zxOIDv_F8iQT"
        },
        "1Q7VA8r6H8cPE8tGnyl5UL": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3Cy9$_vvj7ewtKApUrAFtt",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 7.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 7.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 7.1
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1ax_rnv5D0bP$JTKbauTVp"
        },
        "1QEIlKIFnDsBjQ0LfMEA$E": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "349kYvRLnCf8a6_1WXln0f",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1BOclnb9z5vgJ337HzEoZd"
        },
        "1QMnPji8rDxRBu0kp3pkZC": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": 6.35,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": 6.35,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": 6.35,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": 6.35,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "1RUANoaXP7XR56izZ5j5X5": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3BCP97MCX8UwHQyX5iUYjr",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.173,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 6.173,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 6.067,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 6.067,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.55
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0CD_9ySE59Vu5keVc4CHR3"
        },
        "1R_k82vRLDzhFI1_Tgxcbj": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0TQZ$Trin4gvxk_gvfLRKS",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.8,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 23.8,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0uEAM73bb0zxOIDv_F8iQT"
        },
        "1S3qhIYDvAjfLbQFrmR5CL": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": 6.35,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": 6.35,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": 6.05,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": 6.05,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1BOclnb9z5vgJ337HzEoZd"
        },
        "1SXOj5Mgr5FA_Z2cyx9eO0": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2To$NixoP9CwDMblTwzVE$",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.55
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "1SoxevGIf2QAmCMk4hvRSd": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.55,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 11.55,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0ymAPaLxb4IfqdqWtOs3Ji"
        },
        "1T9Isu6j18NB19b3de1$aG": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1yReU67bD9IAfnGKBD4cOu",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1BOclnb9z5vgJ337HzEoZd"
        },
        "1TCb7U4JP71BjI9pj3MfXi": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1BOclnb9z5vgJ337HzEoZd"
        },
        "1To$yLPsP2zREmTpxOfihv": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1ok1RVIXnA590oHPXCUN_b",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": 8.65,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": 8.65,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2gtP7yk35F6ucUvCHXTkGd"
        },
        "1TqmTJPh98zv$eFcMAWjlj": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 8.731,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 8.731,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "1wUBUXAIf62fNVJxg8hnxr"
        },
        "1U1eXC93L6LwBogoZmz1no": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2XQB7cVc5Du9s6wm_NT3XM",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.473,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 6.473,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 6.473,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 6.473,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3SBb9JYej5DOhy$01jBkog"
        },
        "1UD0U$n_nAGgMTFEixnmf4": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2tUBxXuQj4kA5jVvDCeQAO",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "1UjLTOXRTELOy7o0NJgCff": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1BOclnb9z5vgJ337HzEoZd"
        },
        "1Uwni6muL3Ahoow6a0t3jZ": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0$WAWw2UPEshiSy5aV7eF5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.25,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 11.25,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 7.8,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 7.8,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "21zXx9nBfF3wzd1f94eza7"
        },
        "1V_DiGbCf2DuFEdTg2Euca": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2IUKp2OTv7X8bi9Z36u2j9",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.388,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 10.388,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 8.731,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 8.731,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3SBb9JYej5DOhy$01jBkog"
        },
        "1WPxLrm6j2Qhr0j3IzGq7F": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1OaZiAyfPEEBzAwYp0O0iA",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": 6.05,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": 6.05,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "1WackYDif75AlD8Qb3FaLC": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1DBzJ9zqD6RxhWULxVI8Md",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 23.5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 23.5,
                    "vertex_y_coordinate": 5.287,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 23.5,
                    "vertex_y_coordinate": 5.287,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0uEAM73bb0zxOIDv_F8iQT"
        },
        "1Wr3ylZm1CnwWWX8GUvNO1": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0N5lPV$m12VBtfcQ6MT17U",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": 3.45,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": 3.45,
                    "vertex_z_coordinate": 3.55
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2O89CBo_DCSAAvAN_HR5U_"
        },
        "1XBPWuDuX22vBO4Drk5yn4": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0uEAM73bb0zxOIDv_F8iQT"
        },
        "1XIoO2sIb6x92vMRPm8MNF": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.467,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 3.467,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "1lCQiV8aX5T8xlfmHlz$8J"
        },
        "1XKwq642nDxOSm69Z1gxEW": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 11.25,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 11.25,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "1QFSXvg4DB7Ab$1n9eB1uY"
        },
        "1XnmA6pHDEQhYeYDhu_L44": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.05,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 4.05,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 5.767,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 5.767,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 3.767,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 3.767,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0uEAM73bb0zxOIDv_F8iQT"
        },
        "1YFEGvT7rEnR0PcyusbO6f": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3Y85bNWajFY9YRxrEqLcxl",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 6.173,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 6.173,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0CD_9ySE59Vu5keVc4CHR3"
        },
        "1YQqEJ4$153w$M5EODP$$y": {
            "construction_name": "BS Flat Roof",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "2u0kfzyLH4zefOVp4O4AOs"
        },
        "1YcCcC16LALwB9cIdtihJ8": {
            "construction_name": "BS Flat Roof",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0WxClKgVX58eoOnQ_Rd5aF"
        },
        "1Ye6KqTFPDB8BSkRRFkLaZ": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1FRT0qx9nCjfUobepR8Kg9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2n07noyr59Bvb45usFMWBe"
        },
        "1_DwA1u7PEAOCJba0Vi94i": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1zepcw9eD7WhvTqz8Ti95Q",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "00qHgYn0D75AaI7wGBOzeN"
        },
        "1_MwfenznFo8zmmRc5TW6$": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2caHBDQmn749L4dNwQKXV7",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 8.65,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 8.65,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 7.1
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1ax_rnv5D0bP$JTKbauTVp"
        },
        "1_Zcomx716LABcjp5kYpKK": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2h9uEhbwXAGgLcQ_7Xsbrl",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": 3.45,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": 3.45,
                    "vertex_z_coordinate": 3.55
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "1__dbG$Cn1tRJ1ZcVjRHPF": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 7.8,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 7.8,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "1a56MFAhzE5vuU3yn31Lmt": {
            "construction_name": "BS Ground Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.467,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.467,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0_p1NqfVT9K87APTn13C9F"
        },
        "1aJORLVmv8U8RbDi4laKOd": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3gFGorD6D1buj3VYfCIAJ_",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": 6.05,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": 6.05,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1BOclnb9z5vgJ337HzEoZd"
        },
        "1agApywSn5jweUk4CeB8k_": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1jPrjlUDr8sAAAYhBtM0wD",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.25,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 11.25,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 7.8,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 7.8,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "35o6ablL98SAaLxS4LGnsB"
        },
        "1b5WFXX3H1khtj4avac1DG": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2LbDxik0XBNPyYFDELPgGL",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": 6.05,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": 6.05,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1U18$QHo54VOPYh_X2iCU$"
        },
        "1bFXrOqxn9AuMDsqOWG0uZ": {
            "construction_name": "BS Flat Roof",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 7.5,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 7.5,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "1ax_rnv5D0bP$JTKbauTVp"
        },
        "1c7G_bXRL1D98W_OsVU9k1": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2UIN1OaX5FJ9083_lHxjnX",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": 3.75,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": 3.75,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "27yR7WnRb7Z9Wb6X8LV8TC"
        },
        "1dphu1SRL96Qz6Xpjp1Xz5": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.173,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 6.173,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0CD_9ySE59Vu5keVc4CHR3"
        },
        "1eVY6fgZH4dgz2zAaM01x6": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "26C2kq0OH8og9ATZD4Z4eq",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2ydMwpbFT5ERsQOUy6YvWz"
        },
        "1exYwEHf5DSRn_Tkf_9onk": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": 5.587,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": 5.287,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": 5.287,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": 5.587,
                    "vertex_z_coordinate": 3.55
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "1fM5G6dmr0ghUc1BmfwvBv": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0WG_wNOZj9je486ksUsM70",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 10.95,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 8.65,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 8.65,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 10.95,
                    "vertex_z_coordinate": 3.55
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3iS_pXam9C1eCSjWguLqxc"
        },
        "1g78JKaWP0Ph6QrwwGnnxS": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0CD_9ySE59Vu5keVc4CHR3"
        },
        "1gJMjVxVb37OaIxCL9vrc5": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2tH1iQUHrEYPNaPgyJ45m5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": 7.5,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": 7.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1BOclnb9z5vgJ337HzEoZd"
        },
        "1gQyEHkpT4UgJG_jZ$ST_A": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2cOzBm1arF2wrCeGYKBWIG",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.533,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 11.533,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 10.688,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 10.688,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0uEAM73bb0zxOIDv_F8iQT"
        },
        "1hM6jJyK53lgUU23IZ5ODh": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.05,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 4.05,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "1ZC3vIRiD2gAs1dAp$YHp1"
        },
        "1hXklwKCD4XeEjz_45Feyv": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "25fh85Hpr5FufpjgEbN5Lw"
        },
        "1iQRIptYD3CARb71Ds5PYA": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "1iSKAqHD98JgHNe6l_CZKA": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.533,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 11.533,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.533,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.533,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0uEAM73bb0zxOIDv_F8iQT"
        },
        "1iTXWZklHCuh$OKuKl1F5d": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1qZe5VPsvBdRtrVr6APyM3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.533,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 11.533,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.533,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.533,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0uEAM73bb0zxOIDv_F8iQT"
        },
        "1j3rrvgzz9F8DvJv4V4FoH": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1vYdsoWXz1nBj3HF2mwVtb",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2_6mEQUTT5DvVQFJCoHM71"
        },
        "1jOyxWzrz3i8AKJDyXYDzC": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3XyXGqq_X44hxsEZCDlxDg",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2YUHt13x9AcuDcXWf_9EWw"
        },
        "1jPrjlUDr8sAAAYhBtM0wD": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1agApywSn5jweUk4CeB8k_",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.8,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 7.8,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 11.25,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 11.25,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "1k_usXY01EvfiAuARtiU2m": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2A9gwEBW92kgbSvzReGkmL",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 8.65,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 8.65,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 8.65,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 8.65,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3iS_pXam9C1eCSjWguLqxc"
        },
        "1klNh3UmT7D9$TVUGHeWeA": {
            "construction_name": "BS Ground Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": 3.45,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 3.45,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "13W3ohLcnAmxcumHYMCTot"
        },
        "1kt8DAmaX6IRKbW3EXuZhI": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": 6.35,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": 6.35,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": 6.35,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": 6.35,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "1l543ehfz7YwwfkVySIP2c": {
            "construction_name": "BS Flat Roof",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": 6.05,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": 6.05,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "00qHgYn0D75AaI7wGBOzeN"
        },
        "1lAppRxrn8SAvnjLxJFAZ7": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "1lKYqEn250lACVk7GE87K$": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "172tJGJBD9iQMADrWnY9pB",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2DQe3DcxL9Og$xfBZr7CUq"
        },
        "1lYssYbCHCL9Bg3poX7qe9": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "25pKhnkSX1rP8zGNUvHHKG",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "1mkTgJP55CLxwMuSNSLa5h": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.8,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 23.8,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 23.5,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 23.5,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.55
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1ET8DsYR1BSe8liuIAhC1l"
        },
        "1mn1mIdwXAjfaTgfcAaQhc": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": 6.35,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": 6.35,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": 6.35,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": 6.35,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "1mq_VLx8vBzAbOPjcbMstH": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 21.5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 21.5,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 21.5,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0uEAM73bb0zxOIDv_F8iQT"
        },
        "1nfBQUpWD70h7lhz8DJQ8G": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2gMfgnHXjCgwd5l8CDYVId",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.215,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 4.215,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 7.1
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2T8HcceQrALQfW9jxI1und"
        },
        "1o7o3kBwvCLez6wutNGaYX": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2ydMwpbFT5ERsQOUy6YvWz"
        },
        "1o_lGXbYP26frZniv3ohsM": {
            "construction_name": "BS Flat Roof",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": 7.5,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": 7.5,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "25fh85Hpr5FufpjgEbN5Lw"
        },
        "1o_uQlf7P2rP1_nLgdxxCp": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "3iS_pXam9C1eCSjWguLqxc"
        },
        "1ok1RVIXnA590oHPXCUN_b": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1To$yLPsP2zREmTpxOfihv",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": 8.65,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": 8.65,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "1p_7fvamHC6BHXk_6df2Cv": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0XouyUjR57ewtHlObyQ5ZY",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "1pah3PTkLA8ee_smXa2dvL": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1BOclnb9z5vgJ337HzEoZd"
        },
        "1qZe5VPsvBdRtrVr6APyM3": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1iTXWZklHCuh$OKuKl1F5d",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.833,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 11.833,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.833,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.833,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0kz0qlV3926x1aFoxrjGLR"
        },
        "1qcFeqEzrEIORmvgtBfWSP": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "2YUHt13x9AcuDcXWf_9EWw"
        },
        "1qmXnOxEn3q8OfMrozTL6I": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.5,
                    "vertex_y_coordinate": 7.5,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 21.5,
                    "vertex_y_coordinate": 7.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 21.5,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 21.5,
                    "vertex_y_coordinate": 7.2,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0uEAM73bb0zxOIDv_F8iQT"
        },
        "1qz9zgqQn2B8MzgwKDNtKC": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.067,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 6.067,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 5.767,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 5.767,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.55
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0CD_9ySE59Vu5keVc4CHR3"
        },
        "1rA0zY64T9BPd_Ro0Zz0Fs": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.767,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 5.767,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.067,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.067,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0uEAM73bb0zxOIDv_F8iQT"
        },
        "1rmtR5tlz0yBSD2JEHYuH$": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.8,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 23.8,
                    "vertex_y_coordinate": 11.175,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": 11.175,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": 10.875,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 23.8,
                    "vertex_y_coordinate": 10.875,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 23.8,
                    "vertex_y_coordinate": 8.65,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 23.5,
                    "vertex_y_coordinate": 8.65,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 23.5,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 3.55
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2gtP7yk35F6ucUvCHXTkGd"
        },
        "1s4CnlpPX3VxgDmZ8msYeH": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": 3.45,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 3.45,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "13W3ohLcnAmxcumHYMCTot"
        },
        "1sF34AihP3fgbKaDcnhiC9": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.533,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 9.533,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.533,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.533,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0uEAM73bb0zxOIDv_F8iQT"
        },
        "1smZuBMIP4uOdQ5urTeqHq": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2Vq0eRmvj60wm7AkKqwYXx",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 23.8,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 23.8,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0RLAEF$3z9GhR_xiRhcFIM"
        },
        "1tMBMzZvTFjOQOfFhsjPqT": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "21eeTSb2XBrh6cdA$q3cH1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.5,
                    "vertex_y_coordinate": 3.45,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 21.5,
                    "vertex_y_coordinate": 3.45,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 21.5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 21.5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0uEAM73bb0zxOIDv_F8iQT"
        },
        "1uDQNX4pPFzuKgN9VrMuTT": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1BOclnb9z5vgJ337HzEoZd"
        },
        "1uZgMB$Tj7lATatqq_2qbU": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2Op22cYc1DhBMGB5tZdj58",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.767,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 5.767,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 4.05,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 4.05,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.55
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1ZC3vIRiD2gAs1dAp$YHp1"
        },
        "1v2kd5IxfBeRwiMzfYeGUB": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "1v3DrtVfj49foxgpiYHeCE": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "37hdx2pGT3kxDUJmwREuhU",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": 7.5,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": 10.95,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": 10.95,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 7.5,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2nOMs1_ZT899UteK6vwc1o"
        },
        "1vAw2UcfP1wQs0n1pscexw": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": 8.65,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": 8.65,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "1vYdsoWXz1nBj3HF2mwVtb": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1j3rrvgzz9F8DvJv4V4FoH",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.55
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2Kvm8eYBzBLPS5yQN84NI1"
        },
        "1v_HmNSY58bhS1rwZojQt8": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": 11.175,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": 11.175,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "251KVGi9506hUAGG2_T_km"
        },
        "1vtpGJ_Cb4MBm68zBhX_GZ": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0px5YB8Q1FSusDsClby25s",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 10.688,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 10.688,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 7.1
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1wUBUXAIf62fNVJxg8hnxr"
        },
        "1vw54CUlLClx4pttbwlcER": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "1BOclnb9z5vgJ337HzEoZd"
        },
        "1w4oeDeSn0jRwiEsl6Tcmz": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 7.5,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 7.5,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "1ax_rnv5D0bP$JTKbauTVp"
        },
        "1wIaWWD_b2pgzSKuT43pCu": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2Zzj5W31zBGf70uF_cls$$",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "1x0LoOekzAuhyd3Mg7K0YL": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.5,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 21.5,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 23.5,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 23.5,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0uEAM73bb0zxOIDv_F8iQT"
        },
        "1xDqx$CrrBX9$nD2owmcFT": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2X9u$F_mnDIxZUecspu$yl",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3lNIiXq9P8UxYs8wRMWYsc"
        },
        "1xKHbct9j6ve5$hFPyq_PX": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0ex5svqATCbf2yFLr1TVl9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2Kvm8eYBzBLPS5yQN84NI1"
        },
        "1xbTN0m199SxhcdyYBpVl2": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0kN98uTv50dhbUwpdq5CST",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": 6.05,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": 3.75,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": 3.75,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": 6.05,
                    "vertex_z_coordinate": 3.55
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2O89CBo_DCSAAvAN_HR5U_"
        },
        "1yMfAPLBj239Uisgsa$PsJ": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3iV_fbAn5DeQUMzdBvwypC",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "1yReU67bD9IAfnGKBD4cOu": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1T9Isu6j18NB19b3de1$aG",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1hdTVemcP6He7ncmyzUi0K"
        },
        "1ySnVxEtT49ew15R1XP3Di": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1EHVRHh5j0VB7XaF7lZGuV",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": 11.25,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": 11.25,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1QFSXvg4DB7Ab$1n9eB1uY"
        },
        "1yXG0I3in8lfUz1LGbmDUo": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3b4vSkarP9dP$XNbNWtol_",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.5,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 23.5,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 21.5,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 21.5,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.55
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1ET8DsYR1BSe8liuIAhC1l"
        },
        "1yauTztRH0KATR3V8PCXgA": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2_6mEQUTT5DvVQFJCoHM71"
        },
        "1yitRjrJDCIALsEmEymQ6G": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": 3.45,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": 3.45,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "13W3ohLcnAmxcumHYMCTot"
        },
        "1yj36d5Ob9nuwKakSQztfm": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3fVqMjE$H32wUbPzCg1cjf",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 11.55,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 11.55,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "21naajbrX8WwHHp4XbkUDk"
        },
        "1yl06KdVr2RA0qChWkhN69": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0DdpM5OVzFlf5wbdPh6DVR",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 6.05,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 6.05,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2ME4OI7UnE$8E7UB0YWqhv"
        },
        "1zIELbo81BO9$LsYH4Hv3d": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.833,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.833,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "3abINg4xXBRgSWDCVuktWD"
        },
        "1zepcw9eD7WhvTqz8Ti95Q": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1_DwA1u7PEAOCJba0Vi94i",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 24.033,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 20.967,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2n07noyr59Bvb45usFMWBe"
        },
        "1zh2Ehe2j4rhpp20Svbe1q": {
            "construction_name": "BS Flat Roof",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 29.7,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": 6.35,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": 6.35,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": 6.35,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": 14.7,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 18.667,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 20.667,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 24.333,
                    "vertex_y_coordinate": -14.7,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "1BOclnb9z5vgJ337HzEoZd"
        },
        "1zqNAiVTPEhxjPkvxAdEZ0": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2xohIu1p58UAKwGv69fKqs",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 23.5,
                    "vertex_y_coordinate": 6.05,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 21.5,
                    "vertex_y_coordinate": 6.05,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 21.5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0uEAM73bb0zxOIDv_F8iQT"
        },
        "02HG3MzP920uFb74fGGGst": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "16Y77QoVf9NvioLlrzOefh",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": -8.8,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2_6mEQUTT5DvVQFJCoHM71"
        },
        "02nBHNGHTEWQGdxAHMVxaS": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.215,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 10.35
                },
                {
                    "vertex_x_coordinate": 4.215,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 7.1
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 10.35
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "2T8HcceQrALQfW9jxI1und"
        },
        "2$0DtwmozBwgSW5YRbnCFh": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.5,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 21.5,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 21.2,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.55
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1ET8DsYR1BSe8liuIAhC1l"
        },
        "2$0ZcD95z7R9Cs9hS67FaU": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "25nFo0Dir6Tx2SscMWFZ0X",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 15,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.833,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.833,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0uEAM73bb0zxOIDv_F8iQT"
        },
        "2$O0cX1WL91hfZtnKyVR3u": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": -6.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": -8.5,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0uEAM73bb0zxOIDv_F8iQT"
        },
        "2A9gwEBW92kgbSvzReGkmL": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1k_usXY01EvfiAuARtiU2m",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 6.8
                },
                {
                    "vertex_x_coordinate": 18.367,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 15.3,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 6.8
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1II1aWgrn6COBupJNKs8JH"
        },
        "2Au1el519C1PW39uHXFpBM": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 26.633,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": -0.3,
                    "vertex_z_coordinate": 3.25
                },
                {
                    "vertex_x_coordinate": 26.333,
                    "vertex_y_coordinate": -6.2,
                    "vertex_z_coordinate": 3.25
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0RLAEF$3z9GhR_xiRhcFIM"
        },
        "2AzrEzadX0Qg5yJPYIjES0": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
