{
    "Building": {
        "None": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.4,
            "terrain": "Suburbs"
        }
    },
    "BuildingSurface:Detailed": {
        "0F8DHwVIWaA92A8pankadM": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3GVjzXXdGlJ3KdeRhHKfU_",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "347jFE2yX7IhCEIALmupEH"
        },
        "0LC85yx5Qb4xRN8o5wBtrF": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.695,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.695,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "17JZcMFrf5tOftUTidA0d3"
        },
        "0RmNuXZ0b7zvL3k1pnthLj": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "14TeGe_aGDXLMTt8fX0vQP",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2dQFggKBb1fOc1CqZDIDlx"
        },
        "0dxBkPkUSBXBx7uHwKy0y2": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 3.373
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 3.373
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 6.087
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "2dQFggKBb1fOc1CqZDIDlx"
        },
        "0fs9mTUlAv8vzQ4lTd2_fp": {
            "construction_name": "BS Flat Roof",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 6.087
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 3.373
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 3.373
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 6.087
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "2dQFggKBb1fOc1CqZDIDlx"
        },
        "0iVlcYUfm86KH6vpLEFx4l": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3gDPy6RtY1_t5dbjoUwYxI",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 4.23,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.23,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2dQFggKBb1fOc1CqZDIDlx"
        },
        "0lyLYtqNldltxOgyjHos_O": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "24CS3eKnkyWTHMmvk8AYvJ",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "347jFE2yX7IhCEIALmupEH"
        },
        "0vscZaFtJ3t7_0IAksqJ3z": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2pgK3dPJsC39txkgxE$HQ4",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 7.44,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 7.44,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 4.695,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 4.695,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2dQFggKBb1fOc1CqZDIDlx"
        },
        "0wxqSYU9XfzU3VLFEoAGQ9": {
            "construction_name": "BS Ground Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.695,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.695,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0Lt8gR_E9ESeGH5uY_g9e9"
        },
        "1CD3MquFqt5C2MnLRuWGXl": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "17JZcMFrf5tOftUTidA0d3"
        },
        "1Oj77mh75tbSxm94qqlPFI": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1hYST5uGdrRPiH45KdXX64",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 4.03,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.03,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3$f2p7VyLB7eox67SA_zKE"
        },
        "1Wo7jfPGGvdgmZeiVZPQDp": {
            "construction_name": "BS Ground Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.695,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.695,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "17JZcMFrf5tOftUTidA0d3"
        },
        "1hYST5uGdrRPiH45KdXX64": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1Oj77mh75tbSxm94qqlPFI",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 4.03,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.03,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2dQFggKBb1fOc1CqZDIDlx"
        },
        "1qEbH1KsDpUVONBlPN2z6e": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "30_zhx$GCtcBp285QVsdG_",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.695,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 4.695,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2dQFggKBb1fOc1CqZDIDlx"
        },
        "1zvtHpRHFWSVHgO9MXUL0M": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3LwflcAqdsG0JEx6iRJffW",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2RSCzLOBz4FAK$_wE8VckM"
        },
        "2AWEX06$pdmmQGdv$hxhWO": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3S62uZocO66ngdmMaRS2M9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.04,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 4.04,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.04,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.04,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0e_hbkIQ5DMQlIJ$2V3j_m"
        },
        "2Sn7uAlFxA$POrax5b6wqo": {
            "construction_name": "BS Ground Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2RSCzLOBz4FAK$_wE8VckM"
        },
        "2VUy1ye7aIAHnJMjhMFGWd": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3NVoyTv9li_QOpozxqzdcB",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "17JZcMFrf5tOftUTidA0d3"
        },
        "2XUhfJhXX3mEyxbTybTDYC": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "30Y14$n6BcKo4zt3hjgwMk",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "347jFE2yX7IhCEIALmupEH"
        },
        "2daBdKK14H6N6ekhTDweXH": {
            "construction_name": "BS Ground Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "347jFE2yX7IhCEIALmupEH"
        },
        "2pDD83uqxmRSy8GMp6Szu8": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3poPVBFJumC3O8TyAwfjTl",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 4.04,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 4.04,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0e_hbkIQ5DMQlIJ$2V3j_m"
        },
        "2pgK3dPJsC39txkgxE$HQ4": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0vscZaFtJ3t7_0IAksqJ3z",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 4.695,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 4.695,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 7.44,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 7.44,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0Lt8gR_E9ESeGH5uY_g9e9"
        },
        "2qENT$df1pydUnvUQVzSwA": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 3.373
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 3.373
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 6.087
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "2dQFggKBb1fOc1CqZDIDlx"
        },
        "2wEOGUfsldoePkKj8B92Zg": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.04,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.04,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0e_hbkIQ5DMQlIJ$2V3j_m"
        },
        "2weIpzIiCR4kwbSmcs97PG": {
            "construction_name": "BS Ground Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.04,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.04,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0e_hbkIQ5DMQlIJ$2V3j_m"
        },
        "3AddSfVO7DGmy_y3h9IJ_l": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3U2Qhl_xlN0e5XdX$tS8aD",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0e_hbkIQ5DMQlIJ$2V3j_m"
        },
        "3EbbM8XqdFk076K2TBn8pv": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "3$f2p7VyLB7eox67SA_zKE"
        },
        "3EoBRcaA$859Ee_8Qfrodo": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "09BIv6kxYHYe$Fi0$bzjnr",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.04,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.04,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3$f2p7VyLB7eox67SA_zKE"
        },
        "3GVjzXXdGlJ3KdeRhHKfU_": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0F8DHwVIWaA92A8pankadM",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0Lt8gR_E9ESeGH5uY_g9e9"
        },
        "3Ji5NbfxvZ_5G1BI$GM2jJ": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "347jFE2yX7IhCEIALmupEH"
        },
        "3LwflcAqdsG0JEx6iRJffW": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1zvtHpRHFWSVHgO9MXUL0M",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3$f2p7VyLB7eox67SA_zKE"
        },
        "3NVoyTv9li_QOpozxqzdcB": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2VUy1ye7aIAHnJMjhMFGWd",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3$f2p7VyLB7eox67SA_zKE"
        },
        "3S62uZocO66ngdmMaRS2M9": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2AWEX06$pdmmQGdv$hxhWO",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2RSCzLOBz4FAK$_wE8VckM"
        },
        "3U2Qhl_xlN0e5XdX$tS8aD": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3AddSfVO7DGmy_y3h9IJ_l",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "347jFE2yX7IhCEIALmupEH"
        },
        "3XTF9VnRG$5_FyP6rRZVuw": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "2RSCzLOBz4FAK$_wE8VckM"
        },
        "3XYW9SWB7YBTXnJuv3X$K5": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "2RSCzLOBz4FAK$_wE8VckM"
        },
        "3_hJUfivtebP6_paWETVhJ": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 3.373
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 3.373
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "2dQFggKBb1fOc1CqZDIDlx"
        },
        "3gDPy6RtY1_t5dbjoUwYxI": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0iVlcYUfm86KH6vpLEFx4l",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 4.23,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.23,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3$f2p7VyLB7eox67SA_zKE"
        },
        "3iG9WO1yvn7Q0liDeNczIp": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.695,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 4.695,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0Lt8gR_E9ESeGH5uY_g9e9"
        },
        "3poPVBFJumC3O8TyAwfjTl": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2pDD83uqxmRSy8GMp6Szu8",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 4.04,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 4.04,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2dQFggKBb1fOc1CqZDIDlx"
        },
        "3qyT_DQI88XMWhb_P1vfxP": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "0Lt8gR_E9ESeGH5uY_g9e9"
        },
        "09BIv6kxYHYe$Fi0$bzjnr": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3EoBRcaA$859Ee_8Qfrodo",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.04,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 4.04,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "0e_hbkIQ5DMQlIJ$2V3j_m"
        },
        "13UjdmCIGNmNY28Gtm7OlY": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 3.373
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 3.373
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "2dQFggKBb1fOc1CqZDIDlx"
        },
        "14TeGe_aGDXLMTt8fX0vQP": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0RmNuXZ0b7zvL3k1pnthLj",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2RSCzLOBz4FAK$_wE8VckM"
        },
        "17wtAD5BGhLw7NwUk3Likt": {
            "construction_name": "BS Flat Roof",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 6.087
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 3.373
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 3.373
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 6.087
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "2dQFggKBb1fOc1CqZDIDlx"
        },
        "24CS3eKnkyWTHMmvk8AYvJ": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0lyLYtqNldltxOgyjHos_O",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3$f2p7VyLB7eox67SA_zKE"
        },
        "29sJT6Ho2mKZovzttaNM5H": {
            "construction_name": "BS Ground Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3$f2p7VyLB7eox67SA_zKE"
        },
        "30Y14$n6BcKo4zt3hjgwMk": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2XUhfJhXX3mEyxbTybTDYC",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2dQFggKBb1fOc1CqZDIDlx"
        },
        "30_zhx$GCtcBp285QVsdG_": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1qEbH1KsDpUVONBlPN2z6e",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.695,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 4.695,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "17JZcMFrf5tOftUTidA0d3"
        },
        "217LlFHxJqNQBqY5_3xaRw": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "347jFE2yX7IhCEIALmupEH"
        },
        "348wyWzxcjJLGiA5p7KlFU": {
            "construction_name": "BS Ground Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 4.23,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 4.03,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 7.43,
                    "vertex_y_coordinate": 4.03,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 4.03,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 3.57,
                    "vertex_y_coordinate": 4.03,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 3.57,
                    "vertex_y_coordinate": 4.23,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 4.23,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 7.63,
                    "vertex_y_coordinate": 4.23,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2dQFggKBb1fOc1CqZDIDlx"
        }
    },
    "Construction": {
        "BS Ceiling": {
            "layer_2": "EPS_040_15",
            "layer_3": "concrete_CEM_II_BS325R_wz05",
            "outside_layer": "cement_floating_screed_2_bottom"
        },
        "BS Door": {
            "outside_layer": "hardwood"
        },
        "BS Exterior Wall": {
            "layer_2": "concrete_CEM_II_BS325R_wz05",
            "outside_layer": "EPS_040_15"
        },
        "BS Exterior Window": {
            "outside_layer": "Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach"
        },
        "BS Flat Roof": {
            "layer_2": "foam_glass_board_130",
            "layer_3": "concrete_CEM_II_BS325R_wz05",
            "outside_layer": "gravel_single_granular"
        },
        "BS Ground Floor": {
            "layer_2": "EPS_040_15",
            "layer_3": "cement_floating_screed_2_bottom",
            "outside_layer": "concrete_CEM_II_BS325R_wz05"
        },
        "BS Interior Floor": {
            "layer_2": "EPS_040_15",
            "layer_3": "cement_floating_screed_2_bottom",
            "outside_layer": "concrete_CEM_II_BS325R_wz05"
        },
        "BS Interior Wall": {
            "layer_2": "vertical_core_brick_700",
            "layer_3": "lime_plaster",
            "outside_layer": "lime_plaster"
        },
        "Project Ceiling": {
            "outside_layer": "DefaultMaterial"
        },
        "Project Door": {
            "outside_layer": "DefaultMaterial"
        },
        "Project External Window": {
            "outside_layer": "DefaultGlazing"
        },
        "Project Flat Roof": {
            "outside_layer": "DefaultMaterial"
        },
        "Project Floor": {
            "outside_layer": "DefaultMaterial"
        },
        "Project Partition": {
            "outside_layer": "DefaultMaterial"
        },
        "Project Wall": {
            "outside_layer": "DefaultMaterial"
        }
    },
    "Construction:AirBoundary": {
        "Air Wall": {
            "air_exchange_method": "SimpleMixing",
            "radiant_exchange_method": "GroupedZones",
            "simple_mixing_air_changes_per_hour": 0.5,
            "solar_and_daylighting_method": "GroupedZones"
        }
    },
    "ElectricEquipment": {
        "0Lt8gR_E9ESeGH5uY_g9e9": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0,
            "schedule_name": "Schedule Equipment Living",
            "watts_per_zone_floor_area": 2,
            "zone_or_zonelist_name": "0Lt8gR_E9ESeGH5uY_g9e9"
        },
        "0e_hbkIQ5DMQlIJ$2V3j_m": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0,
            "schedule_name": "Schedule Equipment WC and sanitary rooms in non-residential buildings",
            "watts_per_zone_floor_area": 0,
            "zone_or_zonelist_name": "0e_hbkIQ5DMQlIJ$2V3j_m"
        },
        "2RSCzLOBz4FAK$_wE8VckM": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0,
            "schedule_name": "Schedule Equipment Single office",
            "watts_per_zone_floor_area": 7,
            "zone_or_zonelist_name": "2RSCzLOBz4FAK$_wE8VckM"
        },
        "2dQFggKBb1fOc1CqZDIDlx": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0,
            "schedule_name": "Schedule Equipment Living",
            "watts_per_zone_floor_area": 2,
            "zone_or_zonelist_name": "2dQFggKBb1fOc1CqZDIDlx"
        },
        "3$f2p7VyLB7eox67SA_zKE": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0,
            "schedule_name": "Schedule Equipment Traffic area",
            "watts_per_zone_floor_area": 0,
            "zone_or_zonelist_name": "3$f2p7VyLB7eox67SA_zKE"
        },
        "17JZcMFrf5tOftUTidA0d3": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0,
            "schedule_name": "Schedule Equipment Living",
            "watts_per_zone_floor_area": 2,
            "zone_or_zonelist_name": "17JZcMFrf5tOftUTidA0d3"
        },
        "347jFE2yX7IhCEIALmupEH": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0,
            "schedule_name": "Schedule Equipment Bed room",
            "watts_per_zone_floor_area": 4,
            "zone_or_zonelist_name": "347jFE2yX7IhCEIALmupEH"
        }
    },
    "FenestrationSurface:Detailed": {
        "0FWbZIejPKahknBHiA9eM7": {
            "building_surface_name": "3iG9WO1yvn7Q0liDeNczIp",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 8.21,
            "vertex_1_y_coordinate": 0.3,
            "vertex_1_z_coordinate": 2,
            "vertex_2_x_coordinate": 8.21,
            "vertex_2_y_coordinate": 0.3,
            "vertex_2_z_coordinate": 0.8,
            "vertex_3_x_coordinate": 10.21,
            "vertex_3_y_coordinate": 0.3,
            "vertex_3_z_coordinate": 0.8,
            "vertex_4_x_coordinate": 10.21,
            "vertex_4_y_coordinate": 0.3,
            "vertex_4_z_coordinate": 2,
            "view_factor_to_ground": "Autocalculate"
        },
        "0FditNyiop9x6hT13c1FXz": {
            "building_surface_name": "217LlFHxJqNQBqY5_3xaRw",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.7,
            "vertex_1_y_coordinate": 6.502,
            "vertex_1_z_coordinate": 2,
            "vertex_2_x_coordinate": 11.7,
            "vertex_2_y_coordinate": 6.502,
            "vertex_2_z_coordinate": 0.8,
            "vertex_3_x_coordinate": 11.7,
            "vertex_3_y_coordinate": 8.502,
            "vertex_3_z_coordinate": 0.8,
            "vertex_4_x_coordinate": 11.7,
            "vertex_4_y_coordinate": 8.502,
            "vertex_4_z_coordinate": 2,
            "view_factor_to_ground": "Autocalculate"
        },
        "0LMoxcJfVuq2Hv9udykFYk": {
            "building_surface_name": "1CD3MquFqt5C2MnLRuWGXl",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.3,
            "vertex_1_y_coordinate": 3.205,
            "vertex_1_z_coordinate": 2.15,
            "vertex_2_x_coordinate": 0.3,
            "vertex_2_y_coordinate": 3.205,
            "vertex_2_z_coordinate": 0.95,
            "vertex_3_x_coordinate": 0.3,
            "vertex_3_y_coordinate": 1.205,
            "vertex_3_z_coordinate": 0.95,
            "vertex_4_x_coordinate": 0.3,
            "vertex_4_y_coordinate": 1.205,
            "vertex_4_z_coordinate": 2.15,
            "view_factor_to_ground": "Autocalculate"
        },
        "0RFek4aCiROaQup2y9J$Rt": {
            "building_surface_name": "24CS3eKnkyWTHMmvk8AYvJ",
            "construction_name": "BS Door",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition_object": "3VLef$xZOgHHz6v$G8t_KY",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 7.41,
            "vertex_1_y_coordinate": 4.558,
            "vertex_1_z_coordinate": 2.01,
            "vertex_2_x_coordinate": 7.41,
            "vertex_2_y_coordinate": 4.558,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 7.41,
            "vertex_3_y_coordinate": 5.442,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 7.41,
            "vertex_4_y_coordinate": 5.442,
            "vertex_4_z_coordinate": 2.01,
            "view_factor_to_ground": "Autocalculate"
        },
        "0SCE7Np2X7gOpCdlOdOLgu": {
            "building_surface_name": "3EoBRcaA$859Ee_8Qfrodo",
            "construction_name": "BS Door",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition_object": "1zg$iPtVAW4G9bfS2chRLo",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 6.103,
            "vertex_1_y_coordinate": 5.75,
            "vertex_1_z_coordinate": 2.01,
            "vertex_2_x_coordinate": 6.103,
            "vertex_2_y_coordinate": 5.75,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 5.218,
            "vertex_3_y_coordinate": 5.75,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 5.218,
            "vertex_4_y_coordinate": 5.75,
            "vertex_4_z_coordinate": 2.01,
            "view_factor_to_ground": "Autocalculate"
        },
        "0ehDWn$jRmOLrzss_CMuG1_1": {
            "building_surface_name": "2qENT$df1pydUnvUQVzSwA",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.7,
            "vertex_1_y_coordinate": 5.353306666666683,
            "vertex_1_z_coordinate": 4.3516399999999855,
            "vertex_2_x_coordinate": 11.7,
            "vertex_2_y_coordinate": 5.002846666671489,
            "vertex_2_z_coordinate": 4.001179999995629,
            "vertex_3_x_coordinate": 11.7,
            "vertex_3_y_coordinate": 5.497846666666683,
            "vertex_3_z_coordinate": 4.0011799999999855,
            "view_factor_to_ground": "Autocalculate"
        },
        "0ehDWn$jRmOLrzss_CMuG1_2": {
            "building_surface_name": "2qENT$df1pydUnvUQVzSwA",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.7,
            "vertex_1_y_coordinate": 5.001180000000017,
            "vertex_1_z_coordinate": 4.497846666666652,
            "vertex_2_x_coordinate": 11.7,
            "vertex_2_y_coordinate": 5.0011800000048225,
            "vertex_2_z_coordinate": 4.002846666662296,
            "vertex_3_x_coordinate": 11.7,
            "vertex_3_y_coordinate": 5.351640000000017,
            "vertex_3_z_coordinate": 4.353306666666652,
            "view_factor_to_ground": "Autocalculate"
        },
        "0ehDWn$jRmOLrzss_CMuG1_3": {
            "building_surface_name": "2qENT$df1pydUnvUQVzSwA",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.7,
            "vertex_1_y_coordinate": 4.648360000000016,
            "vertex_1_z_coordinate": 4.353306666666652,
            "vertex_2_x_coordinate": 11.7,
            "vertex_2_y_coordinate": 4.998820000004822,
            "vertex_2_z_coordinate": 4.002846666662296,
            "vertex_3_x_coordinate": 11.7,
            "vertex_3_y_coordinate": 4.998820000000016,
            "vertex_3_z_coordinate": 4.497846666666652,
            "view_factor_to_ground": "Autocalculate"
        },
        "0ehDWn$jRmOLrzss_CMuG1_4": {
            "building_surface_name": "2qENT$df1pydUnvUQVzSwA",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.7,
            "vertex_1_y_coordinate": 4.646693333333349,
            "vertex_1_z_coordinate": 4.3516399999999855,
            "vertex_2_x_coordinate": 11.7,
            "vertex_2_y_coordinate": 4.502153333333349,
            "vertex_2_z_coordinate": 4.0011799999999855,
            "vertex_3_x_coordinate": 11.7,
            "vertex_3_y_coordinate": 4.997153333338155,
            "vertex_3_z_coordinate": 4.001179999995629,
            "view_factor_to_ground": "Autocalculate"
        },
        "0ehDWn$jRmOLrzss_CMuG1_5": {
            "building_surface_name": "2qENT$df1pydUnvUQVzSwA",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.7,
            "vertex_1_y_coordinate": 4.502153333333349,
            "vertex_1_z_coordinate": 3.998819999999985,
            "vertex_2_x_coordinate": 11.7,
            "vertex_2_y_coordinate": 4.646693333333349,
            "vertex_2_z_coordinate": 3.648359999999985,
            "vertex_3_x_coordinate": 11.7,
            "vertex_3_y_coordinate": 4.997153333338155,
            "vertex_3_z_coordinate": 3.998819999995629,
            "view_factor_to_ground": "Autocalculate"
        },
        "0ehDWn$jRmOLrzss_CMuG1_6": {
            "building_surface_name": "2qENT$df1pydUnvUQVzSwA",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.7,
            "vertex_1_y_coordinate": 4.648360000000016,
            "vertex_1_z_coordinate": 3.6466933333333187,
            "vertex_2_x_coordinate": 11.7,
            "vertex_2_y_coordinate": 4.998820000000016,
            "vertex_2_z_coordinate": 3.5021533333333186,
            "vertex_3_x_coordinate": 11.7,
            "vertex_3_y_coordinate": 4.998820000004822,
            "vertex_3_z_coordinate": 3.9971533333289626,
            "view_factor_to_ground": "Autocalculate"
        },
        "0ehDWn$jRmOLrzss_CMuG1_7": {
            "building_surface_name": "2qENT$df1pydUnvUQVzSwA",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.7,
            "vertex_1_y_coordinate": 5.0011800000048225,
            "vertex_1_z_coordinate": 3.9971533333289626,
            "vertex_2_x_coordinate": 11.7,
            "vertex_2_y_coordinate": 5.001180000000017,
            "vertex_2_z_coordinate": 3.5021533333333186,
            "vertex_3_x_coordinate": 11.7,
            "vertex_3_y_coordinate": 5.351640000000017,
            "vertex_3_z_coordinate": 3.6466933333333187,
            "view_factor_to_ground": "Autocalculate"
        },
        "0ehDWn$jRmOLrzss_CMuG1_8": {
            "building_surface_name": "2qENT$df1pydUnvUQVzSwA",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.7,
            "vertex_1_y_coordinate": 5.002846666671489,
            "vertex_1_z_coordinate": 3.998819999995629,
            "vertex_2_x_coordinate": 11.7,
            "vertex_2_y_coordinate": 5.353306666666683,
            "vertex_2_z_coordinate": 3.648359999999985,
            "vertex_3_x_coordinate": 11.7,
            "vertex_3_y_coordinate": 5.497846666666683,
            "vertex_3_z_coordinate": 3.998819999999985,
            "view_factor_to_ground": "Autocalculate"
        },
        "0lATuSchmS3UUhGXJfE9jD_1": {
            "building_surface_name": "0dxBkPkUSBXBx7uHwKy0y2",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.3,
            "vertex_1_y_coordinate": 4.646693333333317,
            "vertex_1_z_coordinate": 4.3516399999999855,
            "vertex_2_x_coordinate": 0.2999999999999972,
            "vertex_2_y_coordinate": 4.99715333332851,
            "vertex_2_z_coordinate": 4.001179999995629,
            "vertex_3_x_coordinate": 0.3,
            "vertex_3_y_coordinate": 4.502153333333317,
            "vertex_3_z_coordinate": 4.0011799999999855,
            "view_factor_to_ground": "Autocalculate"
        },
        "0lATuSchmS3UUhGXJfE9jD_2": {
            "building_surface_name": "0dxBkPkUSBXBx7uHwKy0y2",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.3,
            "vertex_1_y_coordinate": 4.998819999999984,
            "vertex_1_z_coordinate": 4.497846666666652,
            "vertex_2_x_coordinate": 0.2999999999999972,
            "vertex_2_y_coordinate": 4.998819999995177,
            "vertex_2_z_coordinate": 4.002846666662296,
            "vertex_3_x_coordinate": 0.3,
            "vertex_3_y_coordinate": 4.648359999999984,
            "vertex_3_z_coordinate": 4.353306666666652,
            "view_factor_to_ground": "Autocalculate"
        },
        "0lATuSchmS3UUhGXJfE9jD_3": {
            "building_surface_name": "0dxBkPkUSBXBx7uHwKy0y2",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.3,
            "vertex_1_y_coordinate": 5.351639999999984,
            "vertex_1_z_coordinate": 4.353306666666652,
            "vertex_2_x_coordinate": 0.2999999999999972,
            "vertex_2_y_coordinate": 5.001179999995176,
            "vertex_2_z_coordinate": 4.002846666662296,
            "vertex_3_x_coordinate": 0.3,
            "vertex_3_y_coordinate": 5.001179999999984,
            "vertex_3_z_coordinate": 4.497846666666652,
            "view_factor_to_ground": "Autocalculate"
        },
        "0lATuSchmS3UUhGXJfE9jD_4": {
            "building_surface_name": "0dxBkPkUSBXBx7uHwKy0y2",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.3,
            "vertex_1_y_coordinate": 5.353306666666651,
            "vertex_1_z_coordinate": 4.3516399999999855,
            "vertex_2_x_coordinate": 0.3,
            "vertex_2_y_coordinate": 5.497846666666651,
            "vertex_2_z_coordinate": 4.0011799999999855,
            "vertex_3_x_coordinate": 0.2999999999999972,
            "vertex_3_y_coordinate": 5.002846666661843,
            "vertex_3_z_coordinate": 4.001179999995629,
            "view_factor_to_ground": "Autocalculate"
        },
        "0lATuSchmS3UUhGXJfE9jD_5": {
            "building_surface_name": "0dxBkPkUSBXBx7uHwKy0y2",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.3,
            "vertex_1_y_coordinate": 5.497846666666651,
            "vertex_1_z_coordinate": 3.998819999999985,
            "vertex_2_x_coordinate": 0.3,
            "vertex_2_y_coordinate": 5.353306666666651,
            "vertex_2_z_coordinate": 3.648359999999985,
            "vertex_3_x_coordinate": 0.2999999999999972,
            "vertex_3_y_coordinate": 5.002846666661843,
            "vertex_3_z_coordinate": 3.998819999995629,
            "view_factor_to_ground": "Autocalculate"
        },
        "0lATuSchmS3UUhGXJfE9jD_6": {
            "building_surface_name": "0dxBkPkUSBXBx7uHwKy0y2",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.3,
            "vertex_1_y_coordinate": 5.351639999999984,
            "vertex_1_z_coordinate": 3.6466933333333187,
            "vertex_2_x_coordinate": 0.3,
            "vertex_2_y_coordinate": 5.001179999999984,
            "vertex_2_z_coordinate": 3.5021533333333186,
            "vertex_3_x_coordinate": 0.2999999999999972,
            "vertex_3_y_coordinate": 5.001179999995176,
            "vertex_3_z_coordinate": 3.9971533333289626,
            "view_factor_to_ground": "Autocalculate"
        },
        "0lATuSchmS3UUhGXJfE9jD_7": {
            "building_surface_name": "0dxBkPkUSBXBx7uHwKy0y2",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.2999999999999972,
            "vertex_1_y_coordinate": 4.998819999995177,
            "vertex_1_z_coordinate": 3.9971533333289626,
            "vertex_2_x_coordinate": 0.3,
            "vertex_2_y_coordinate": 4.998819999999984,
            "vertex_2_z_coordinate": 3.5021533333333186,
            "vertex_3_x_coordinate": 0.3,
            "vertex_3_y_coordinate": 4.648359999999984,
            "vertex_3_z_coordinate": 3.6466933333333187,
            "view_factor_to_ground": "Autocalculate"
        },
        "0lATuSchmS3UUhGXJfE9jD_8": {
            "building_surface_name": "0dxBkPkUSBXBx7uHwKy0y2",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.2999999999999972,
            "vertex_1_y_coordinate": 4.99715333332851,
            "vertex_1_z_coordinate": 3.998819999995629,
            "vertex_2_x_coordinate": 0.3,
            "vertex_2_y_coordinate": 4.646693333333317,
            "vertex_2_z_coordinate": 3.648359999999985,
            "vertex_3_x_coordinate": 0.3,
            "vertex_3_y_coordinate": 4.502153333333317,
            "vertex_3_z_coordinate": 3.998819999999985,
            "view_factor_to_ground": "Autocalculate"
        },
        "0mJezNGMxxeYzs2nPtyAJX": {
            "building_surface_name": "3qyT_DQI88XMWhb_P1vfxP",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.7,
            "vertex_1_y_coordinate": 1.205,
            "vertex_1_z_coordinate": 2,
            "vertex_2_x_coordinate": 11.7,
            "vertex_2_y_coordinate": 1.205,
            "vertex_2_z_coordinate": 0.8,
            "vertex_3_x_coordinate": 11.7,
            "vertex_3_y_coordinate": 3.205,
            "vertex_3_z_coordinate": 0.8,
            "vertex_4_x_coordinate": 11.7,
            "vertex_4_y_coordinate": 3.205,
            "vertex_4_z_coordinate": 2,
            "view_factor_to_ground": "Autocalculate"
        },
        "1aGihCk9trZ$gjiWxX$Jdv": {
            "building_surface_name": "1zvtHpRHFWSVHgO9MXUL0M",
            "construction_name": "BS Door",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition_object": "064ScFx4rXJ9WMtPSmhFXX",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 1.608,
            "vertex_1_y_coordinate": 5.99,
            "vertex_1_z_coordinate": 2.01,
            "vertex_2_x_coordinate": 1.608,
            "vertex_2_y_coordinate": 5.99,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 2.493,
            "vertex_3_y_coordinate": 5.99,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 2.493,
            "vertex_4_y_coordinate": 5.99,
            "vertex_4_z_coordinate": 2.01,
            "view_factor_to_ground": "Autocalculate"
        },
        "1mMTmP85F4g3jd6qQrdD0e": {
            "building_surface_name": "3EbbM8XqdFk076K2TBn8pv",
            "construction_name": "BS Door",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0.3,
            "vertex_1_y_coordinate": 5.505,
            "vertex_1_z_coordinate": 2.01,
            "vertex_2_x_coordinate": 0.3,
            "vertex_2_y_coordinate": 5.505,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 0.3,
            "vertex_3_y_coordinate": 4.495,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 0.3,
            "vertex_4_y_coordinate": 4.495,
            "vertex_4_z_coordinate": 2.01,
            "view_factor_to_ground": "Autocalculate"
        },
        "1zg$iPtVAW4G9bfS2chRLo": {
            "building_surface_name": "09BIv6kxYHYe$Fi0$bzjnr",
            "construction_name": "BS Door",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition_object": "0SCE7Np2X7gOpCdlOdOLgu",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 5.218,
            "vertex_1_y_coordinate": 5.99,
            "vertex_1_z_coordinate": 2.01,
            "vertex_2_x_coordinate": 5.218,
            "vertex_2_y_coordinate": 5.99,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 6.103,
            "vertex_3_y_coordinate": 5.99,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 6.103,
            "vertex_4_y_coordinate": 5.99,
            "vertex_4_z_coordinate": 2.01,
            "view_factor_to_ground": "Autocalculate"
        },
        "2CVWUzpEdesdJARzpmJYC8": {
            "building_surface_name": "3XYW9SWB7YBTXnJuv3X$K5",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 3.05,
            "vertex_1_y_coordinate": 9.7,
            "vertex_1_z_coordinate": 2,
            "vertex_2_x_coordinate": 3.05,
            "vertex_2_y_coordinate": 9.7,
            "vertex_2_z_coordinate": 0.8,
            "vertex_3_x_coordinate": 1.05,
            "vertex_3_y_coordinate": 9.7,
            "vertex_3_z_coordinate": 0.8,
            "vertex_4_x_coordinate": 1.05,
            "vertex_4_y_coordinate": 9.7,
            "vertex_4_z_coordinate": 2,
            "view_factor_to_ground": "Autocalculate"
        },
        "2NviMh_1vArANYae7v_22c": {
            "building_surface_name": "3XTF9VnRG$5_FyP6rRZVuw",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.3,
            "vertex_1_y_coordinate": 8.495,
            "vertex_1_z_coordinate": 2,
            "vertex_2_x_coordinate": 0.3,
            "vertex_2_y_coordinate": 8.495,
            "vertex_2_z_coordinate": 0.8,
            "vertex_3_x_coordinate": 0.3,
            "vertex_3_y_coordinate": 6.495,
            "vertex_3_z_coordinate": 0.8,
            "vertex_4_x_coordinate": 0.3,
            "vertex_4_y_coordinate": 6.495,
            "vertex_4_z_coordinate": 2,
            "view_factor_to_ground": "Autocalculate"
        },
        "2p0NCF3QqHLr$KfWlmVsDQ": {
            "building_surface_name": "3Ji5NbfxvZ_5G1BI$GM2jJ",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.795,
            "vertex_1_y_coordinate": 9.7,
            "vertex_1_z_coordinate": 2,
            "vertex_2_x_coordinate": 10.795,
            "vertex_2_y_coordinate": 9.7,
            "vertex_2_z_coordinate": 0.8,
            "vertex_3_x_coordinate": 8.795,
            "vertex_3_y_coordinate": 9.7,
            "vertex_3_z_coordinate": 0.8,
            "vertex_4_x_coordinate": 8.795,
            "vertex_4_y_coordinate": 9.7,
            "vertex_4_z_coordinate": 2,
            "view_factor_to_ground": "Autocalculate"
        },
        "3VLef$xZOgHHz6v$G8t_KY": {
            "building_surface_name": "0lyLYtqNldltxOgyjHos_O",
            "construction_name": "BS Door",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition_object": "0RFek4aCiROaQup2y9J$Rt",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 7.65,
            "vertex_1_y_coordinate": 5.442,
            "vertex_1_z_coordinate": 2.01,
            "vertex_2_x_coordinate": 7.65,
            "vertex_2_y_coordinate": 5.442,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 7.65,
            "vertex_3_y_coordinate": 4.557,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 7.65,
            "vertex_4_y_coordinate": 4.557,
            "vertex_4_z_coordinate": 2.01,
            "view_factor_to_ground": "Autocalculate"
        },
        "3lpOH7mLadXtGe9occKExH": {
            "building_surface_name": "0LC85yx5Qb4xRN8o5wBtrF",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.79,
            "vertex_1_y_coordinate": 0.3,
            "vertex_1_z_coordinate": 2.15,
            "vertex_2_x_coordinate": 1.79,
            "vertex_2_y_coordinate": 0.3,
            "vertex_2_z_coordinate": 0.95,
            "vertex_3_x_coordinate": 3.79,
            "vertex_3_y_coordinate": 0.3,
            "vertex_3_z_coordinate": 0.95,
            "vertex_4_x_coordinate": 3.79,
            "vertex_4_y_coordinate": 0.3,
            "vertex_4_z_coordinate": 2.15,
            "view_factor_to_ground": "Autocalculate"
        },
        "13LAIDfs3_zx2GBuk7UTGf": {
            "building_surface_name": "2wEOGUfsldoePkKj8B92Zg",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.66,
            "vertex_1_y_coordinate": 9.7,
            "vertex_1_z_coordinate": 2,
            "vertex_2_x_coordinate": 6.66,
            "vertex_2_y_coordinate": 9.7,
            "vertex_2_z_coordinate": 0.8,
            "vertex_3_x_coordinate": 4.66,
            "vertex_3_y_coordinate": 9.7,
            "vertex_3_z_coordinate": 0.8,
            "vertex_4_x_coordinate": 4.66,
            "vertex_4_y_coordinate": 9.7,
            "vertex_4_z_coordinate": 2,
            "view_factor_to_ground": "Autocalculate"
        },
        "064ScFx4rXJ9WMtPSmhFXX": {
            "building_surface_name": "3LwflcAqdsG0JEx6iRJffW",
            "construction_name": "BS Door",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition_object": "1aGihCk9trZ$gjiWxX$Jdv",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 2.493,
            "vertex_1_y_coordinate": 5.75,
            "vertex_1_z_coordinate": 2.01,
            "vertex_2_x_coordinate": 2.493,
            "vertex_2_y_coordinate": 5.75,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 1.608,
            "vertex_3_y_coordinate": 5.75,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 1.608,
            "vertex_4_y_coordinate": 5.75,
            "vertex_4_z_coordinate": 2.01,
            "view_factor_to_ground": "Autocalculate"
        },
        "066dhLhD6EXMrBFGe$_nf3": {
            "building_surface_name": "3iG9WO1yvn7Q0liDeNczIp",
            "construction_name": "BS Door",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 4.995,
            "vertex_1_y_coordinate": 0.3,
            "vertex_1_z_coordinate": 2.375,
            "vertex_2_x_coordinate": 4.995,
            "vertex_2_y_coordinate": 0.3,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 7.005,
            "vertex_3_y_coordinate": 0.3,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 7.005,
            "vertex_4_y_coordinate": 0.3,
            "vertex_4_z_coordinate": 2.375,
            "view_factor_to_ground": "Autocalculate"
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "World",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "Lights": {
        "0Lt8gR_E9ESeGH5uY_g9e9": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "return_air_fraction_function_of_plenum_temperature_coefficient_1": 0,
            "return_air_fraction_function_of_plenum_temperature_coefficient_2": 0,
            "schedule_name": "Schedule Lighting Living",
            "watts_per_zone_floor_area": 7,
            "zone_or_zonelist_name": "0Lt8gR_E9ESeGH5uY_g9e9"
        },
        "0e_hbkIQ5DMQlIJ$2V3j_m": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "return_air_fraction_function_of_plenum_temperature_coefficient_1": 0,
            "return_air_fraction_function_of_plenum_temperature_coefficient_2": 0,
            "schedule_name": "Schedule Lighting WC and sanitary rooms in non-residential buildings",
            "watts_per_zone_floor_area": 11.1,
            "zone_or_zonelist_name": "0e_hbkIQ5DMQlIJ$2V3j_m"
        },
        "2RSCzLOBz4FAK$_wE8VckM": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "return_air_fraction_function_of_plenum_temperature_coefficient_1": 0,
            "return_air_fraction_function_of_plenum_temperature_coefficient_2": 0,
            "schedule_name": "Schedule Lighting Single office",
            "watts_per_zone_floor_area": 15.9,
            "zone_or_zonelist_name": "2RSCzLOBz4FAK$_wE8VckM"
        },
        "2dQFggKBb1fOc1CqZDIDlx": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "return_air_fraction_function_of_plenum_temperature_coefficient_1": 0,
            "return_air_fraction_function_of_plenum_temperature_coefficient_2": 0,
            "schedule_name": "Schedule Lighting Living",
            "watts_per_zone_floor_area": 7,
            "zone_or_zonelist_name": "2dQFggKBb1fOc1CqZDIDlx"
        },
        "3$f2p7VyLB7eox67SA_zKE": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "return_air_fraction_function_of_plenum_temperature_coefficient_1": 0,
            "return_air_fraction_function_of_plenum_temperature_coefficient_2": 0,
            "schedule_name": "Schedule Lighting Traffic area",
            "watts_per_zone_floor_area": 7,
            "zone_or_zonelist_name": "3$f2p7VyLB7eox67SA_zKE"
        },
        "17JZcMFrf5tOftUTidA0d3": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "return_air_fraction_function_of_plenum_temperature_coefficient_1": 0,
            "return_air_fraction_function_of_plenum_temperature_coefficient_2": 0,
            "schedule_name": "Schedule Lighting Living",
            "watts_per_zone_floor_area": 7,
            "zone_or_zonelist_name": "17JZcMFrf5tOftUTidA0d3"
        },
        "347jFE2yX7IhCEIALmupEH": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "return_air_fraction_function_of_plenum_temperature_coefficient_1": 0,
            "return_air_fraction_function_of_plenum_temperature_coefficient_2": 0,
            "schedule_name": "Schedule Lighting Bed room",
            "watts_per_zone_floor_area": 4.5,
            "zone_or_zonelist_name": "347jFE2yX7IhCEIALmupEH"
        }
    },
    "Material": {
        "DefaultMaterial": {
            "conductivity": 0.1,
            "density": 1000,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.1,
            "visible_absorptance": 0.7
        },
        "EPS_040_15": {
            "conductivity": 0.04,
            "density": 15,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1500,
            "thermal_absorptance": 0.9,
            "thickness": 0.07,
            "visible_absorptance": 0.7
        },
        "cement_floating_screed_2_bottom": {
            "conductivity": 1.4,
            "density": 1990,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.04,
            "visible_absorptance": 0.7
        },
        "concrete_CEM_II_BS325R_wz05": {
            "conductivity": 2.1,
            "density": 2420,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.175,
            "visible_absorptance": 0.7
        },
        "foam_glass_board_130": {
            "conductivity": 0.065,
            "density": 130,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 840,
            "thermal_absorptance": 0.9,
            "thickness": 0.12,
            "visible_absorptance": 0.7
        },
        "gravel_single_granular": {
            "conductivity": 0.814,
            "density": 1500,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 840,
            "thermal_absorptance": 0.9,
            "thickness": 0.03,
            "visible_absorptance": 0.7
        },
        "hardwood": {
            "conductivity": 0.13,
            "density": 650,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1500,
            "thermal_absorptance": 0.9,
            "thickness": 0.04,
            "visible_absorptance": 0.7
        },
        "lime_plaster": {
            "conductivity": 0.7,
            "density": 1600,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 850,
            "thermal_absorptance": 0.9,
            "thickness": 0.01,
            "visible_absorptance": 0.7
        },
        "vertical_core_brick_700": {
            "conductivity": 0.13,
            "density": 695,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 850,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        }
    },
    "Output:Diagnostics": {
        "Output:Diagnostics 1": {
            "key_1": "DisplayAdvancedReportVariables",
            "key_2": "DisplayExtraWarnings"
        }
    },
    "Output:Meter": {
        "Output:Meter 1": {
            "key_name": "Heating:EnergyTransfer",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 2": {
            "key_name": "Cooling:EnergyTransfer",
            "reporting_frequency": "Hourly"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_specifications_1": "Triangulate3DFace",
            "report_type": "DXF"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ideal Loads Supply Air Total Heating Energy"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ideal Loads Supply Air Total Cooling Energy"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Air Temperature"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Operative Temperature"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Mass Flow Rate"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone People Occupant Count"
        },
        "Output:Variable 8": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone People Convective Heating Rate"
        },
        "Output:Variable 9": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Electric Equipment Convective Heating Rate"
        },
        "Output:Variable 10": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Lights Convective Heating Rate"
        },
        "Output:Variable 11": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ideal Loads Zone Sensible Cooling Rate"
        },
        "Output:Variable 12": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ideal Loads Zone Sensible Heating Rate"
        },
        "Output:Variable 13": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Gain Rate"
        },
        "Output:Variable 14": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Gain Energy"
        },
        "Output:Variable 15": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Heat Balance Internal Convective Heat Gain Rate"
        },
        "Output:Variable 16": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Heat Balance Surface Convection Rate"
        },
        "Output:Variable 17": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Heat Balance Outdoor Air Transfer Rate"
        },
        "Output:Variable 18": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Heat Balance Air Energy Storage Rate"
        },
        "Output:Variable 19": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Humidity Ratio"
        },
        "Output:Variable 20": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Relative Humidity"
        },
        "Output:Variable 21": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Barometric Pressure"
        },
        "Output:Variable 22": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mixing Current Density Volume Flow Rate"
        },
        "Output:Variable 23": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mixing Sensible Heat Gain Rate"
        },
        "Output:Variable 24": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Variable 25": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air System Sensible Heating Energy"
        },
        "Output:Variable 26": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air System Sensible Cooling Energy"
        },
        "Output:Variable 27": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Transmitted Solar Radiation Energy"
        },
        "Output:Variable 28": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Window Heat Gain Energy"
        },
        "Output:Variable 29": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Inside Face Convection Heat Gain Energy"
        },
        "Output:Variable 30": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Outside Face Convection Heat Gain Energy"
        },
        "Output:Variable 31": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Opaque Surface Outside Face Conduction"
        },
        "Output:Variable 32": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Sensible Heat Gain Energy"
        },
        "Output:Variable 33": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Sensible Heat Loss Energy"
        },
        "Output:Variable 34": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Standard Density Volume Flow Rate"
        },
        "Output:Variable 35": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Relative Humidity"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "regular"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "CommaAndHTML"
        }
    },
    "People": {
        "0Lt8gR_E9ESeGH5uY_g9e9": {
            "activity_level_schedule_name": "Schedule Activity 70",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.5,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "Schedule People Living",
            "people_per_zone_floor_area": 0.02,
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_name": "0Lt8gR_E9ESeGH5uY_g9e9"
        },
        "0e_hbkIQ5DMQlIJ$2V3j_m": {
            "activity_level_schedule_name": "Schedule Activity 70",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.5,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "Schedule People WC and sanitary rooms in non-residential buildings",
            "people_per_zone_floor_area": 0,
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_name": "0e_hbkIQ5DMQlIJ$2V3j_m"
        },
        "2RSCzLOBz4FAK$_wE8VckM": {
            "activity_level_schedule_name": "Schedule Activity 70",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.5,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "Schedule People Single office",
            "people_per_zone_floor_area": 0.07142857,
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_name": "2RSCzLOBz4FAK$_wE8VckM"
        },
        "2dQFggKBb1fOc1CqZDIDlx": {
            "activity_level_schedule_name": "Schedule Activity 70",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.5,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "Schedule People Living",
            "people_per_zone_floor_area": 0.02,
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_name": "2dQFggKBb1fOc1CqZDIDlx"
        },
        "3$f2p7VyLB7eox67SA_zKE": {
            "activity_level_schedule_name": "Schedule Activity 70",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.5,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "Schedule People Traffic area",
            "people_per_zone_floor_area": 0,
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_name": "3$f2p7VyLB7eox67SA_zKE"
        },
        "17JZcMFrf5tOftUTidA0d3": {
            "activity_level_schedule_name": "Schedule Activity 70",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.5,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "Schedule People Living",
            "people_per_zone_floor_area": 0.02,
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_name": "17JZcMFrf5tOftUTidA0d3"
        },
        "347jFE2yX7IhCEIALmupEH": {
            "activity_level_schedule_name": "Schedule Activity 70",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.5,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "Schedule People Bed room",
            "people_per_zone_floor_area": 0.1,
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_name": "347jFE2yX7IhCEIALmupEH"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "day_of_week_for_start_day": "Tuesday",
            "end_day_of_month": 31,
            "end_month": 12,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "Yes",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "Schedule:Compact": {
        "Assembly HVAC": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "Assembly Lighting": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.75
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.65
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Assembly Occupancy": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Assembly SWH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.65
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.65
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "C_SetBack_25": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 26
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Constant": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "Continuous": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "Daytime Ventilation": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends WinterDesignDay"
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "HVACTemplate-Always 4": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "HVACTemplate Any Number"
        },
        "H_SetBack_20": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 18
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 20
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Health HVAC": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "Health Lighting": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Health Occupancy": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Health SWH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.17
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.58
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.66
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.78
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.82
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.71
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.82
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.78
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.74
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.63
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.41
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.18
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.01
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.28
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.24
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.23
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.01
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.01
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Hotel HVAC": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "Hotel Lighting": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Hotel Occupancy": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.8
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Hotel SWH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Intermittent": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Manufacturing HVAC": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "Manufacturing Lighting": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Manufacturing Occupancy": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Manufacturing SWH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.08
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.38
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.39
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.47
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.57
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.54
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.34
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.33
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.44
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.26
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.21
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.17
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.08
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.08
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.21
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.23
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.12
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.14
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.06
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.06
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.04
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Maximum Outside Air": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Minimum Outside Air": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "For: Weekends WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Multifamily HVAC": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "Multifamily OneZone Equipment": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.22
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.36
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.76
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.34
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.36
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.64
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.36
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.87
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.97
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.43
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.31
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Multifamily OneZone Lighting": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.85
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.9
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Multifamily OneZone Occupancy": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.67
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.49
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.21
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.67
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Multifamily SWH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.06
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.28
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.49
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.42
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.32
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.33
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.41
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.34
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.29
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.32
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.49
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.36
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.08
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.06
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.32
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.43
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.39
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.34
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.36
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.39
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.33
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.48
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.44
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.31
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.28
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.06
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.37
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.32
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.42
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.37
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.36
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.31
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.32
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.42
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.34
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.26
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.12
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Multifamily TwoZoneBedroom Equipment": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.03
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.06
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.03
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.12
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Multifamily TwoZoneBedroom Lighting": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.66
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.23
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.31
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.47
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.63
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Multifamily TwoZoneBedroom Occupancy": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.67
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.21
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.33
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.67
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Multifamily TwoZoneOtherRooms Equipment": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.34
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.61
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.34
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.84
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.94
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.34
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.23
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.19
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Multifamily TwoZoneOtherRooms Lighting": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.29
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.59
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.63
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.47
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.31
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Multifamily TwoZoneOtherRooms Occupancy": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.21
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.67
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.33
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Off": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "Office HVAC": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "Office Lighting": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Office Occupancy": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Office SWH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.08
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.38
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.39
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.47
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.57
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.54
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.34
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.33
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.44
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.26
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.21
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.17
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.08
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.08
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.21
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.23
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.13
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.14
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.06
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.06
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.04
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "On": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Restaurant HVAC": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekday SummerDesignDay"
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "Restaurant Lighting": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekday SummerDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Restaurant Occupancy": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.65
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.65
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Restaurant SWH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Retail HVAC": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "Retail Lighting": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Retail Occupancy": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Retail SWH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.23
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.32
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.41
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.57
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.62
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.61
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.46
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.47
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.42
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.34
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.33
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.23
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.13
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.08
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0.08
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.06
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.24
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.42
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.54
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.59
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.49
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.48
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.47
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.46
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.44
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.36
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.29
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.22
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.16
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.13
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.06
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.12
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.14
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.29
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.31
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.36
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.34
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.37
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.34
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.21
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.16
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.06
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Schedule Activity 70": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 70
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "School HVAC": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "School Lighting": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.85
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "School Occupancy": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.75
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "School SWH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.34
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.63
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.72
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.79
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.83
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.61
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.65
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.22
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.12
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.03
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.03
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.03
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.03
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "VAV Minimum Air Fraction": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Warehouse HVAC": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "Warehouse Lighting": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.08
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.24
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.04
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Warehouse Occupancy": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.85
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Warehouse SWH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.36
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.46
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.57
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.43
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.38
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.18
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.03
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.06
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.12
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.17
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                }
            ],
            "schedule_type_limits_name": "Fraction"
        }
    },
    "Schedule:Day:Hourly": {
        "Schedule Cooling Bed room": {
            "hour_1": 25,
            "hour_2": 25,
            "hour_3": 25,
            "hour_4": 25,
            "hour_5": 25,
            "hour_6": 25,
            "hour_7": 25,
            "hour_8": 25,
            "hour_9": 25,
            "hour_10": 25,
            "hour_11": 25,
            "hour_12": 25,
            "hour_13": 25,
            "hour_14": 25,
            "hour_15": 25,
            "hour_16": 25,
            "hour_17": 25,
            "hour_18": 25,
            "hour_19": 25,
            "hour_20": 25,
            "hour_21": 25,
            "hour_22": 25,
            "hour_23": 25,
            "hour_24": 25,
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Cooling Living": {
            "hour_1": 25,
            "hour_2": 25,
            "hour_3": 25,
            "hour_4": 25,
            "hour_5": 25,
            "hour_6": 25,
            "hour_7": 25,
            "hour_8": 25,
            "hour_9": 25,
            "hour_10": 25,
            "hour_11": 25,
            "hour_12": 25,
            "hour_13": 25,
            "hour_14": 25,
            "hour_15": 25,
            "hour_16": 25,
            "hour_17": 25,
            "hour_18": 25,
            "hour_19": 25,
            "hour_20": 25,
            "hour_21": 25,
            "hour_22": 25,
            "hour_23": 25,
            "hour_24": 25,
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Cooling Single office": {
            "hour_1": 25,
            "hour_2": 25,
            "hour_3": 25,
            "hour_4": 25,
            "hour_5": 25,
            "hour_6": 25,
            "hour_7": 25,
            "hour_8": 25,
            "hour_9": 25,
            "hour_10": 25,
            "hour_11": 25,
            "hour_12": 25,
            "hour_13": 25,
            "hour_14": 25,
            "hour_15": 25,
            "hour_16": 25,
            "hour_17": 25,
            "hour_18": 25,
            "hour_19": 25,
            "hour_20": 25,
            "hour_21": 25,
            "hour_22": 25,
            "hour_23": 25,
            "hour_24": 25,
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Cooling Traffic area": {
            "hour_1": 25,
            "hour_2": 25,
            "hour_3": 25,
            "hour_4": 25,
            "hour_5": 25,
            "hour_6": 25,
            "hour_7": 25,
            "hour_8": 25,
            "hour_9": 25,
            "hour_10": 25,
            "hour_11": 25,
            "hour_12": 25,
            "hour_13": 25,
            "hour_14": 25,
            "hour_15": 25,
            "hour_16": 25,
            "hour_17": 25,
            "hour_18": 25,
            "hour_19": 25,
            "hour_20": 25,
            "hour_21": 25,
            "hour_22": 25,
            "hour_23": 25,
            "hour_24": 25,
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Cooling WC and sanitary rooms in non-residential buildings": {
            "hour_1": 25,
            "hour_2": 25,
            "hour_3": 25,
            "hour_4": 25,
            "hour_5": 25,
            "hour_6": 25,
            "hour_7": 25,
            "hour_8": 25,
            "hour_9": 25,
            "hour_10": 25,
            "hour_11": 25,
            "hour_12": 25,
            "hour_13": 25,
            "hour_14": 25,
            "hour_15": 25,
            "hour_16": 25,
            "hour_17": 25,
            "hour_18": 25,
            "hour_19": 25,
            "hour_20": 25,
            "hour_21": 25,
            "hour_22": 25,
            "hour_23": 25,
            "hour_24": 25,
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Equipment Bed room": {
            "hour_1": 0.2,
            "hour_2": 0.2,
            "hour_3": 0.2,
            "hour_4": 0.2,
            "hour_5": 0.2,
            "hour_6": 0.2,
            "hour_7": 0.2,
            "hour_8": 0.2,
            "hour_9": 0.2,
            "hour_10": 0.2,
            "hour_11": 0.2,
            "hour_12": 0.2,
            "hour_13": 0.2,
            "hour_14": 0.2,
            "hour_15": 0.2,
            "hour_16": 0.2,
            "hour_17": 0.2,
            "hour_18": 0.2,
            "hour_19": 0.2,
            "hour_20": 0.8,
            "hour_21": 0.6,
            "hour_22": 0.4,
            "hour_23": 0.2,
            "hour_24": 0.2,
            "schedule_type_limits_name": "Fraction"
        },
        "Schedule Equipment Living": {
            "hour_1": 0.1,
            "hour_2": 0.1,
            "hour_3": 0.1,
            "hour_4": 0.1,
            "hour_5": 0.1,
            "hour_6": 0.1,
            "hour_7": 0.5,
            "hour_8": 1,
            "hour_9": 0.5,
            "hour_10": 0.5,
            "hour_11": 0.5,
            "hour_12": 1,
            "hour_13": 1,
            "hour_14": 0.5,
            "hour_15": 0.5,
            "hour_16": 0.5,
            "hour_17": 1,
            "hour_18": 1,
            "hour_19": 1,
            "hour_20": 1,
            "hour_21": 0.5,
            "hour_22": 0.5,
            "hour_23": 0.5,
            "hour_24": 0.1,
            "schedule_type_limits_name": "Fraction"
        },
        "Schedule Equipment Single office": {
            "hour_1": 0.1,
            "hour_2": 0.1,
            "hour_3": 0.1,
            "hour_4": 0.1,
            "hour_5": 0.1,
            "hour_6": 0.1,
            "hour_7": 0.1,
            "hour_8": 0.2,
            "hour_9": 0.4,
            "hour_10": 0.6,
            "hour_11": 0.8,
            "hour_12": 0.8,
            "hour_13": 0.4,
            "hour_14": 0.6,
            "hour_15": 0.8,
            "hour_16": 0.8,
            "hour_17": 0.4,
            "hour_18": 0.2,
            "hour_19": 0.1,
            "hour_20": 0.1,
            "hour_21": 0.1,
            "hour_22": 0.1,
            "hour_23": 0.1,
            "hour_24": 0.1,
            "schedule_type_limits_name": "Fraction"
        },
        "Schedule Equipment Traffic area": {
            "hour_1": 0.1,
            "hour_2": 0.1,
            "hour_3": 0.1,
            "hour_4": 0.1,
            "hour_5": 0.1,
            "hour_6": 0.1,
            "hour_7": 0.1,
            "hour_8": 0.2,
            "hour_9": 0.4,
            "hour_10": 0.6,
            "hour_11": 0.8,
            "hour_12": 0.8,
            "hour_13": 0.4,
            "hour_14": 0.6,
            "hour_15": 0.8,
            "hour_16": 0.8,
            "hour_17": 0.4,
            "hour_18": 0.2,
            "hour_19": 0.1,
            "hour_20": 0.1,
            "hour_21": 0.1,
            "hour_22": 0.1,
            "hour_23": 0.1,
            "hour_24": 0.1,
            "schedule_type_limits_name": "Fraction"
        },
        "Schedule Equipment WC and sanitary rooms in non-residential buildings": {
            "hour_1": 0.1,
            "hour_2": 0.1,
            "hour_3": 0.1,
            "hour_4": 0.1,
            "hour_5": 0.1,
            "hour_6": 0.1,
            "hour_7": 0.1,
            "hour_8": 0.2,
            "hour_9": 0.4,
            "hour_10": 0.6,
            "hour_11": 0.8,
            "hour_12": 0.8,
            "hour_13": 0.4,
            "hour_14": 0.6,
            "hour_15": 0.8,
            "hour_16": 0.8,
            "hour_17": 0.4,
            "hour_18": 0.2,
            "hour_19": 0.1,
            "hour_20": 0.1,
            "hour_21": 0.1,
            "hour_22": 0.1,
            "hour_23": 0.1,
            "hour_24": 0.1,
            "schedule_type_limits_name": "Fraction"
        },
        "Schedule Heating Bed room": {
            "hour_1": 22,
            "hour_2": 22,
            "hour_3": 22,
            "hour_4": 22,
            "hour_5": 22,
            "hour_6": 22,
            "hour_7": 22,
            "hour_8": 22,
            "hour_9": 22,
            "hour_10": 22,
            "hour_11": 22,
            "hour_12": 22,
            "hour_13": 22,
            "hour_14": 22,
            "hour_15": 22,
            "hour_16": 22,
            "hour_17": 22,
            "hour_18": 22,
            "hour_19": 22,
            "hour_20": 22,
            "hour_21": 22,
            "hour_22": 22,
            "hour_23": 22,
            "hour_24": 22,
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Heating Living": {
            "hour_1": 21,
            "hour_2": 21,
            "hour_3": 21,
            "hour_4": 21,
            "hour_5": 21,
            "hour_6": 21,
            "hour_7": 21,
            "hour_8": 21,
            "hour_9": 21,
            "hour_10": 21,
            "hour_11": 21,
            "hour_12": 21,
            "hour_13": 21,
            "hour_14": 21,
            "hour_15": 21,
            "hour_16": 21,
            "hour_17": 21,
            "hour_18": 21,
            "hour_19": 21,
            "hour_20": 21,
            "hour_21": 21,
            "hour_22": 21,
            "hour_23": 21,
            "hour_24": 21,
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Heating Single office": {
            "hour_1": 21,
            "hour_2": 21,
            "hour_3": 21,
            "hour_4": 21,
            "hour_5": 21,
            "hour_6": 21,
            "hour_7": 21,
            "hour_8": 21,
            "hour_9": 21,
            "hour_10": 21,
            "hour_11": 21,
            "hour_12": 21,
            "hour_13": 21,
            "hour_14": 21,
            "hour_15": 21,
            "hour_16": 21,
            "hour_17": 21,
            "hour_18": 21,
            "hour_19": 21,
            "hour_20": 21,
            "hour_21": 21,
            "hour_22": 21,
            "hour_23": 21,
            "hour_24": 21,
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Heating Traffic area": {
            "hour_1": 21,
            "hour_2": 21,
            "hour_3": 21,
            "hour_4": 21,
            "hour_5": 21,
            "hour_6": 21,
            "hour_7": 21,
            "hour_8": 21,
            "hour_9": 21,
            "hour_10": 21,
            "hour_11": 21,
            "hour_12": 21,
            "hour_13": 21,
            "hour_14": 21,
            "hour_15": 21,
            "hour_16": 21,
            "hour_17": 21,
            "hour_18": 21,
            "hour_19": 21,
            "hour_20": 21,
            "hour_21": 21,
            "hour_22": 21,
            "hour_23": 21,
            "hour_24": 21,
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Heating WC and sanitary rooms in non-residential buildings": {
            "hour_1": 21,
            "hour_2": 21,
            "hour_3": 21,
            "hour_4": 21,
            "hour_5": 21,
            "hour_6": 21,
            "hour_7": 21,
            "hour_8": 21,
            "hour_9": 21,
            "hour_10": 21,
            "hour_11": 21,
            "hour_12": 21,
            "hour_13": 21,
            "hour_14": 21,
            "hour_15": 21,
            "hour_16": 21,
            "hour_17": 21,
            "hour_18": 21,
            "hour_19": 21,
            "hour_20": 21,
            "hour_21": 21,
            "hour_22": 21,
            "hour_23": 21,
            "hour_24": 21,
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Lighting Bed room": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 0,
            "hour_6": 0,
            "hour_7": 1,
            "hour_8": 1,
            "hour_9": 1,
            "hour_10": 1,
            "hour_11": 1,
            "hour_12": 1,
            "hour_13": 1,
            "hour_14": 1,
            "hour_15": 1,
            "hour_16": 1,
            "hour_17": 1,
            "hour_18": 1,
            "hour_19": 0,
            "hour_20": 0,
            "hour_21": 0,
            "hour_22": 0,
            "hour_23": 0,
            "hour_24": 0,
            "schedule_type_limits_name": "Fraction"
        },
        "Schedule Lighting Living": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 0,
            "hour_6": 0,
            "hour_7": 1,
            "hour_8": 1,
            "hour_9": 1,
            "hour_10": 1,
            "hour_11": 1,
            "hour_12": 1,
            "hour_13": 1,
            "hour_14": 1,
            "hour_15": 1,
            "hour_16": 1,
            "hour_17": 1,
            "hour_18": 1,
            "hour_19": 0,
            "hour_20": 0,
            "hour_21": 0,
            "hour_22": 0,
            "hour_23": 0,
            "hour_24": 0,
            "schedule_type_limits_name": "Fraction"
        },
        "Schedule Lighting Single office": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 0,
            "hour_6": 0,
            "hour_7": 1,
            "hour_8": 1,
            "hour_9": 1,
            "hour_10": 1,
            "hour_11": 1,
            "hour_12": 1,
            "hour_13": 1,
            "hour_14": 1,
            "hour_15": 1,
            "hour_16": 1,
            "hour_17": 1,
            "hour_18": 1,
            "hour_19": 0,
            "hour_20": 0,
            "hour_21": 0,
            "hour_22": 0,
            "hour_23": 0,
            "hour_24": 0,
            "schedule_type_limits_name": "Fraction"
        },
        "Schedule Lighting Traffic area": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 0,
            "hour_6": 0,
            "hour_7": 1,
            "hour_8": 1,
            "hour_9": 1,
            "hour_10": 1,
            "hour_11": 1,
            "hour_12": 1,
            "hour_13": 1,
            "hour_14": 1,
            "hour_15": 1,
            "hour_16": 1,
            "hour_17": 1,
            "hour_18": 1,
            "hour_19": 0,
            "hour_20": 0,
            "hour_21": 0,
            "hour_22": 0,
            "hour_23": 0,
            "hour_24": 0,
            "schedule_type_limits_name": "Fraction"
        },
        "Schedule Lighting WC and sanitary rooms in non-residential buildings": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 0,
            "hour_6": 0,
            "hour_7": 1,
            "hour_8": 1,
            "hour_9": 1,
            "hour_10": 1,
            "hour_11": 1,
            "hour_12": 1,
            "hour_13": 1,
            "hour_14": 1,
            "hour_15": 1,
            "hour_16": 1,
            "hour_17": 1,
            "hour_18": 1,
            "hour_19": 0,
            "hour_20": 0,
            "hour_21": 0,
            "hour_22": 0,
            "hour_23": 0,
            "hour_24": 0,
            "schedule_type_limits_name": "Fraction"
        },
        "Schedule People Bed room": {
            "hour_1": 1,
            "hour_2": 1,
            "hour_3": 1,
            "hour_4": 1,
            "hour_5": 1,
            "hour_6": 1,
            "hour_7": 1,
            "hour_8": 1,
            "hour_9": 1,
            "hour_10": 1,
            "hour_11": 1,
            "hour_12": 1,
            "hour_13": 1,
            "hour_14": 1,
            "hour_15": 1,
            "hour_16": 1,
            "hour_17": 1,
            "hour_18": 1,
            "hour_19": 1,
            "hour_20": 1,
            "hour_21": 1,
            "hour_22": 1,
            "hour_23": 1,
            "hour_24": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "Schedule People Living": {
            "hour_1": 1,
            "hour_2": 1,
            "hour_3": 1,
            "hour_4": 1,
            "hour_5": 1,
            "hour_6": 1,
            "hour_7": 0.8,
            "hour_8": 0.6,
            "hour_9": 0.4,
            "hour_10": 0.4,
            "hour_11": 0.4,
            "hour_12": 0.6,
            "hour_13": 0.8,
            "hour_14": 0.6,
            "hour_15": 0.4,
            "hour_16": 0.4,
            "hour_17": 0.6,
            "hour_18": 0.8,
            "hour_19": 0.8,
            "hour_20": 0.8,
            "hour_21": 0.8,
            "hour_22": 1,
            "hour_23": 1,
            "hour_24": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "Schedule People Single office": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 0,
            "hour_6": 0,
            "hour_7": 0,
            "hour_8": 0.2,
            "hour_9": 0.4,
            "hour_10": 0.6,
            "hour_11": 0.8,
            "hour_12": 0.8,
            "hour_13": 0.4,
            "hour_14": 0.6,
            "hour_15": 0.8,
            "hour_16": 0.8,
            "hour_17": 0.4,
            "hour_18": 0.2,
            "hour_19": 0,
            "hour_20": 0,
            "hour_21": 0,
            "hour_22": 0,
            "hour_23": 0,
            "hour_24": 0,
            "schedule_type_limits_name": "Fraction"
        },
        "Schedule People Traffic area": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 0,
            "hour_6": 0,
            "hour_7": 0,
            "hour_8": 0.2,
            "hour_9": 0.4,
            "hour_10": 0.6,
            "hour_11": 0.8,
            "hour_12": 0.8,
            "hour_13": 0.4,
            "hour_14": 0.6,
            "hour_15": 0.8,
            "hour_16": 0.8,
            "hour_17": 0.4,
            "hour_18": 0.2,
            "hour_19": 0,
            "hour_20": 0,
            "hour_21": 0,
            "hour_22": 0,
            "hour_23": 0,
            "hour_24": 0,
            "schedule_type_limits_name": "Fraction"
        },
        "Schedule People WC and sanitary rooms in non-residential buildings": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 0,
            "hour_6": 0,
            "hour_7": 0,
            "hour_8": 0.2,
            "hour_9": 0.4,
            "hour_10": 0.6,
            "hour_11": 0.8,
            "hour_12": 0.8,
            "hour_13": 0.4,
            "hour_14": 0.6,
            "hour_15": 0.8,
            "hour_16": 0.8,
            "hour_17": 0.4,
            "hour_18": 0.2,
            "hour_19": 0,
            "hour_20": 0,
            "hour_21": 0,
            "hour_22": 0,
            "hour_23": 0,
            "hour_24": 0,
            "schedule_type_limits_name": "Fraction"
        }
    },
    "Schedule:Week:Compact": {
        "Schedule Cooling Bed room": {
            "data": [
                {
                    "daytype_list": "AllDays",
                    "schedule_day_name": "Schedule Cooling Bed room"
                }
            ]
        },
        "Schedule Cooling Living": {
            "data": [
                {
                    "daytype_list": "AllDays",
                    "schedule_day_name": "Schedule Cooling Living"
                }
            ]
        },
        "Schedule Cooling Single office": {
            "data": [
                {
                    "daytype_list": "AllDays",
                    "schedule_day_name": "Schedule Cooling Single office"
                }
            ]
        },
        "Schedule Cooling Traffic area": {
            "data": [
                {
                    "daytype_list": "AllDays",
                    "schedule_day_name": "Schedule Cooling Traffic area"
                }
            ]
        },
        "Schedule Cooling WC and sanitary rooms in non-residential buildings": {
            "data": [
                {
                    "daytype_list": "AllDays",
                    "schedule_day_name": "Schedule Cooling WC and sanitary rooms in non-residential buildings"
                }
            ]
        },
        "Schedule Equipment Bed room": {
            "data": [
                {
                    "daytype_list": "AllDays",
                    "schedule_day_name": "Schedule Equipment Bed room"
                }
            ]
        },
        "Schedule Equipment Living": {
            "data": [
                {
                    "daytype_list": "AllDays",
                    "schedule_day_name": "Schedule Equipment Living"
                }
            ]
        },
        "Schedule Equipment Single office": {
            "data": [
                {
                    "daytype_list": "AllDays",
                    "schedule_day_name": "Schedule Equipment Single office"
                }
            ]
        },
        "Schedule Equipment Traffic area": {
            "data": [
                {
                    "daytype_list": "AllDays",
                    "schedule_day_name": "Schedule Equipment Traffic area"
                }
            ]
        },
        "Schedule Equipment WC and sanitary rooms in non-residential buildings": {
            "data": [
                {
                    "daytype_list": "AllDays",
                    "schedule_day_name": "Schedule Equipment WC and sanitary rooms in non-residential buildings"
                }
            ]
        },
        "Schedule Heating Bed room": {
            "data": [
                {
                    "daytype_list": "AllDays",
                    "schedule_day_name": "Schedule Heating Bed room"
                }
            ]
        },
        "Schedule Heating Living": {
            "data": [
                {
                    "daytype_list": "AllDays",
                    "schedule_day_name": "Schedule Heating Living"
                }
            ]
        },
        "Schedule Heating Single office": {
            "data": [
                {
                    "daytype_list": "AllDays",
                    "schedule_day_name": "Schedule Heating Single office"
                }
            ]
        },
        "Schedule Heating Traffic area": {
            "data": [
                {
                    "daytype_list": "AllDays",
                    "schedule_day_name": "Schedule Heating Traffic area"
                }
            ]
        },
        "Schedule Heating WC and sanitary rooms in non-residential buildings": {
            "data": [
                {
                    "daytype_list": "AllDays",
                    "schedule_day_name": "Schedule Heating WC and sanitary rooms in non-residential buildings"
                }
            ]
        },
        "Schedule Lighting Bed room": {
            "data": [
                {
                    "daytype_list": "AllDays",
                    "schedule_day_name": "Schedule Lighting Bed room"
                }
            ]
        },
        "Schedule Lighting Living": {
            "data": [
                {
                    "daytype_list": "AllDays",
                    "schedule_day_name": "Schedule Lighting Living"
                }
            ]
        },
        "Schedule Lighting Single office": {
            "data": [
                {
                    "daytype_list": "AllDays",
                    "schedule_day_name": "Schedule Lighting Single office"
                }
            ]
        },
        "Schedule Lighting Traffic area": {
            "data": [
                {
                    "daytype_list": "AllDays",
                    "schedule_day_name": "Schedule Lighting Traffic area"
                }
            ]
        },
        "Schedule Lighting WC and sanitary rooms in non-residential buildings": {
            "data": [
                {
                    "daytype_list": "AllDays",
                    "schedule_day_name": "Schedule Lighting WC and sanitary rooms in non-residential buildings"
                }
            ]
        },
        "Schedule People Bed room": {
            "data": [
                {
                    "daytype_list": "AllDays",
                    "schedule_day_name": "Schedule People Bed room"
                }
            ]
        },
        "Schedule People Living": {
            "data": [
                {
                    "daytype_list": "AllDays",
                    "schedule_day_name": "Schedule People Living"
                }
            ]
        },
        "Schedule People Single office": {
            "data": [
                {
                    "daytype_list": "AllDays",
                    "schedule_day_name": "Schedule People Single office"
                }
            ]
        },
        "Schedule People Traffic area": {
            "data": [
                {
                    "daytype_list": "AllDays",
                    "schedule_day_name": "Schedule People Traffic area"
                }
            ]
        },
        "Schedule People WC and sanitary rooms in non-residential buildings": {
            "data": [
                {
                    "daytype_list": "AllDays",
                    "schedule_day_name": "Schedule People WC and sanitary rooms in non-residential buildings"
                }
            ]
        }
    },
    "Schedule:Year": {
        "Schedule Cooling Bed room": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Schedule Cooling Bed room",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Schedule Cooling Living": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Schedule Cooling Living",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Schedule Cooling Single office": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Schedule Cooling Single office",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Schedule Cooling Traffic area": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Schedule Cooling Traffic area",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Schedule Cooling WC and sanitary rooms in non-residential buildings": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Schedule Cooling WC and sanitary rooms in non-residential buildings",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Schedule Equipment Bed room": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Schedule Equipment Bed room",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Schedule Equipment Living": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Schedule Equipment Living",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Schedule Equipment Single office": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Schedule Equipment Single office",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Schedule Equipment Traffic area": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Schedule Equipment Traffic area",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Schedule Equipment WC and sanitary rooms in non-residential buildings": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Schedule Equipment WC and sanitary rooms in non-residential buildings",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Schedule Heating Bed room": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Schedule Heating Bed room",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Schedule Heating Living": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Schedule Heating Living",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Schedule Heating Single office": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Schedule Heating Single office",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Schedule Heating Traffic area": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Schedule Heating Traffic area",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Schedule Heating WC and sanitary rooms in non-residential buildings": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Schedule Heating WC and sanitary rooms in non-residential buildings",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Schedule Lighting Bed room": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Schedule Lighting Bed room",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Schedule Lighting Living": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Schedule Lighting Living",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Schedule Lighting Single office": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Schedule Lighting Single office",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Schedule Lighting Traffic area": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Schedule Lighting Traffic area",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Schedule Lighting WC and sanitary rooms in non-residential buildings": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Schedule Lighting WC and sanitary rooms in non-residential buildings",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Schedule People Bed room": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Schedule People Bed room",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Schedule People Living": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Schedule People Living",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Schedule People Single office": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Schedule People Single office",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Schedule People Traffic area": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Schedule People Traffic area",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Schedule People WC and sanitary rooms in non-residential buildings": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Schedule People WC and sanitary rooms in non-residential buildings",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {
            "unit_type": "Dimensionless"
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "HVACTemplate Any Number": {},
        "On/Off": {
            "lower_limit_value": 0.0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1.0
        },
        "Temperature": {
            "unit_type": "Dimensionless"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "No",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:Location": {
        "DENVER_STAPLETON_CO_USA_WMO_724690": {
            "elevation": 1611,
            "latitude": 39.77,
            "longitude": -104.87,
            "time_zone": -7
        }
    },
    "SizingPeriod:DesignDay": {
        "DENVER_STAPLETON Ann Clg .4% Condns DB=>MWB": {
            "barometric_pressure": 83411,
            "daily_dry_bulb_temperature_range": 15.2,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 34.1,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 15.8,
            "wind_direction": 120,
            "wind_speed": 4
        },
        "DENVER_STAPLETON Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 83411,
            "daily_dry_bulb_temperature_range": 0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -20,
            "month": 12,
            "rain_indicator": "No",
            "sky_clearness": 0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -20,
            "wind_direction": 180,
            "wind_speed": 2.3
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "STATS Bed room Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "Schedule Cooling Bed room",
            "heating_setpoint_temperature_schedule_name": "Schedule Heating Bed room"
        },
        "STATS Living Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "Schedule Cooling Living",
            "heating_setpoint_temperature_schedule_name": "Schedule Heating Living"
        },
        "STATS Single office Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "Schedule Cooling Single office",
            "heating_setpoint_temperature_schedule_name": "Schedule Heating Single office"
        },
        "STATS Traffic area Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "Schedule Cooling Traffic area",
            "heating_setpoint_temperature_schedule_name": "Schedule Heating Traffic area"
        },
        "STATS WC and sanitary rooms in non-residential buildings Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "Schedule Cooling WC and sanitary rooms in non-residential buildings",
            "heating_setpoint_temperature_schedule_name": "Schedule Heating WC and sanitary rooms in non-residential buildings"
        },
        "STAT_default Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "C_SetBack_25",
            "heating_setpoint_temperature_schedule_name": "H_SetBack_20"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 4
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "9.4"
        }
    },
    "WindowMaterial:SimpleGlazingSystem": {
        "DefaultGlazing": {
            "solar_heat_gain_coefficient": 0.763,
            "u_factor": 2.7,
            "visible_transmittance": 0.8
        },
        "Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach": {
            "solar_heat_gain_coefficient": 0.65,
            "u_factor": 1.2475377544320418
        }
    },
    "WindowProperty:FrameAndDivider": {
        "Default": {
            "divider_conductance": 3,
            "divider_inside_projection": 0,
            "divider_outside_projection": 0,
            "divider_solar_absorptance": 0,
            "divider_thermal_hemispherical_emissivity": 0.9,
            "divider_type": "DividedLite",
            "divider_visible_absorptance": 0,
            "divider_width": 0.1,
            "frame_inside_projection": 0,
            "frame_outside_projection": 0,
            "frame_solar_absorptance": 0.7,
            "frame_thermal_hemispherical_emissivity": 0.9,
            "frame_visible_absorptance": 0.7,
            "frame_width": 0,
            "inside_reveal_depth": 0.0,
            "inside_reveal_solar_absorptance": 0.7,
            "inside_sill_depth": 0,
            "inside_sill_solar_absorptance": 0,
            "number_of_horizontal_dividers": 2,
            "number_of_vertical_dividers": 2,
            "outside_reveal_solar_absorptance": 0.7,
            "ratio_of_divider_edge_glass_conductance_to_center_of_glass_conductance": 1,
            "ratio_of_frame_edge_glass_conductance_to_center_of_glass_conductance": 1
        }
    },
    "Zone": {
        "0Lt8gR_E9ESeGH5uY_g9e9": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 64.97137499990724,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "0e_hbkIQ5DMQlIJ$2V3j_m": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 31.256749999999997,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "2RSCzLOBz4FAK$_wE8VckM": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 32.4625,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "2dQFggKBb1fOc1CqZDIDlx": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 217.5324653429611,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "3$f2p7VyLB7eox67SA_zKE": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 28.65521999999999,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "17JZcMFrf5tOftUTidA0d3": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 40.763625000092745,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "347jFE2yX7IhCEIALmupEH": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 55.18124999999999,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        }
    },
    "ZoneControl:Thermostat": {
        "0Lt8gR_E9ESeGH5uY_g9e9 Thermostat": {
            "control_1_name": "STATS Living Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "HVACTemplate-Always 4",
            "zone_or_zonelist_name": "0Lt8gR_E9ESeGH5uY_g9e9"
        },
        "0e_hbkIQ5DMQlIJ$2V3j_m Thermostat": {
            "control_1_name": "STATS WC and sanitary rooms in non-residential buildings Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "HVACTemplate-Always 4",
            "zone_or_zonelist_name": "0e_hbkIQ5DMQlIJ$2V3j_m"
        },
        "2RSCzLOBz4FAK$_wE8VckM Thermostat": {
            "control_1_name": "STATS Single office Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "HVACTemplate-Always 4",
            "zone_or_zonelist_name": "2RSCzLOBz4FAK$_wE8VckM"
        },
        "2dQFggKBb1fOc1CqZDIDlx Thermostat": {
            "control_1_name": "STATS Living Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "HVACTemplate-Always 4",
            "zone_or_zonelist_name": "2dQFggKBb1fOc1CqZDIDlx"
        },
        "3$f2p7VyLB7eox67SA_zKE Thermostat": {
            "control_1_name": "STATS Traffic area Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "HVACTemplate-Always 4",
            "zone_or_zonelist_name": "3$f2p7VyLB7eox67SA_zKE"
        },
        "17JZcMFrf5tOftUTidA0d3 Thermostat": {
            "control_1_name": "STATS Living Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "HVACTemplate-Always 4",
            "zone_or_zonelist_name": "17JZcMFrf5tOftUTidA0d3"
        },
        "347jFE2yX7IhCEIALmupEH Thermostat": {
            "control_1_name": "STATS Bed room Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "HVACTemplate-Always 4",
            "zone_or_zonelist_name": "347jFE2yX7IhCEIALmupEH"
        }
    },
    "ZoneGroup": {
        "Dachgeschoss": {
            "zone_list_multiplier": 1,
            "zone_list_name": "Dachgeschoss"
        },
        "Erdgeschoss": {
            "zone_list_multiplier": 1,
            "zone_list_name": "Erdgeschoss"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "347jFE2yX7IhCEIALmupEH Ideal Loads Supply Inlet",
            "zone_air_node_name": "347jFE2yX7IhCEIALmupEH Zone Air Node",
            "zone_conditioning_equipment_list_name": "347jFE2yX7IhCEIALmupEH Equipment",
            "zone_name": "347jFE2yX7IhCEIALmupEH",
            "zone_return_air_node_or_nodelist_name": "347jFE2yX7IhCEIALmupEH Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "0e_hbkIQ5DMQlIJ$2V3j_m Ideal Loads Supply Inlet",
            "zone_air_node_name": "0e_hbkIQ5DMQlIJ$2V3j_m Zone Air Node",
            "zone_conditioning_equipment_list_name": "0e_hbkIQ5DMQlIJ$2V3j_m Equipment",
            "zone_name": "0e_hbkIQ5DMQlIJ$2V3j_m",
            "zone_return_air_node_or_nodelist_name": "0e_hbkIQ5DMQlIJ$2V3j_m Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_inlet_node_or_nodelist_name": "2RSCzLOBz4FAK$_wE8VckM Ideal Loads Supply Inlet",
            "zone_air_node_name": "2RSCzLOBz4FAK$_wE8VckM Zone Air Node",
            "zone_conditioning_equipment_list_name": "2RSCzLOBz4FAK$_wE8VckM Equipment",
            "zone_name": "2RSCzLOBz4FAK$_wE8VckM",
            "zone_return_air_node_or_nodelist_name": "2RSCzLOBz4FAK$_wE8VckM Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_inlet_node_or_nodelist_name": "0Lt8gR_E9ESeGH5uY_g9e9 Ideal Loads Supply Inlet",
            "zone_air_node_name": "0Lt8gR_E9ESeGH5uY_g9e9 Zone Air Node",
            "zone_conditioning_equipment_list_name": "0Lt8gR_E9ESeGH5uY_g9e9 Equipment",
            "zone_name": "0Lt8gR_E9ESeGH5uY_g9e9",
            "zone_return_air_node_or_nodelist_name": "0Lt8gR_E9ESeGH5uY_g9e9 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_inlet_node_or_nodelist_name": "3$f2p7VyLB7eox67SA_zKE Ideal Loads Supply Inlet",
            "zone_air_node_name": "3$f2p7VyLB7eox67SA_zKE Zone Air Node",
            "zone_conditioning_equipment_list_name": "3$f2p7VyLB7eox67SA_zKE Equipment",
            "zone_name": "3$f2p7VyLB7eox67SA_zKE",
            "zone_return_air_node_or_nodelist_name": "3$f2p7VyLB7eox67SA_zKE Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 6": {
            "zone_air_inlet_node_or_nodelist_name": "17JZcMFrf5tOftUTidA0d3 Ideal Loads Supply Inlet",
            "zone_air_node_name": "17JZcMFrf5tOftUTidA0d3 Zone Air Node",
            "zone_conditioning_equipment_list_name": "17JZcMFrf5tOftUTidA0d3 Equipment",
            "zone_name": "17JZcMFrf5tOftUTidA0d3",
            "zone_return_air_node_or_nodelist_name": "17JZcMFrf5tOftUTidA0d3 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 7": {
            "zone_air_inlet_node_or_nodelist_name": "2dQFggKBb1fOc1CqZDIDlx Ideal Loads Supply Inlet",
            "zone_air_node_name": "2dQFggKBb1fOc1CqZDIDlx Zone Air Node",
            "zone_conditioning_equipment_list_name": "2dQFggKBb1fOc1CqZDIDlx Equipment",
            "zone_name": "2dQFggKBb1fOc1CqZDIDlx",
            "zone_return_air_node_or_nodelist_name": "2dQFggKBb1fOc1CqZDIDlx Return Outlet"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "0Lt8gR_E9ESeGH5uY_g9e9 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "0Lt8gR_E9ESeGH5uY_g9e9 Ideal Loads Air System",
                    "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "0e_hbkIQ5DMQlIJ$2V3j_m Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "0e_hbkIQ5DMQlIJ$2V3j_m Ideal Loads Air System",
                    "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "2RSCzLOBz4FAK$_wE8VckM Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "2RSCzLOBz4FAK$_wE8VckM Ideal Loads Air System",
                    "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "2dQFggKBb1fOc1CqZDIDlx Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "2dQFggKBb1fOc1CqZDIDlx Ideal Loads Air System",
                    "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "3$f2p7VyLB7eox67SA_zKE Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "3$f2p7VyLB7eox67SA_zKE Ideal Loads Air System",
                    "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "17JZcMFrf5tOftUTidA0d3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "17JZcMFrf5tOftUTidA0d3 Ideal Loads Air System",
                    "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "347jFE2yX7IhCEIALmupEH Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "347jFE2yX7IhCEIALmupEH Ideal Loads Air System",
                    "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneHVAC:IdealLoadsAirSystem": {
        "0Lt8gR_E9ESeGH5uY_g9e9 Ideal Loads Air System": {
            "cooling_availability_schedule_name": "On",
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_availability_schedule_name": "On",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13,
            "outdoor_air_economizer_type": "NoEconomizer",
            "sensible_heat_recovery_effectiveness": 0.7,
            "zone_supply_air_node_name": "0Lt8gR_E9ESeGH5uY_g9e9 Ideal Loads Supply Inlet"
        },
        "0e_hbkIQ5DMQlIJ$2V3j_m Ideal Loads Air System": {
            "cooling_availability_schedule_name": "On",
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_availability_schedule_name": "On",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13,
            "outdoor_air_economizer_type": "NoEconomizer",
            "sensible_heat_recovery_effectiveness": 0.7,
            "zone_supply_air_node_name": "0e_hbkIQ5DMQlIJ$2V3j_m Ideal Loads Supply Inlet"
        },
        "2RSCzLOBz4FAK$_wE8VckM Ideal Loads Air System": {
            "cooling_availability_schedule_name": "On",
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_availability_schedule_name": "On",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13,
            "outdoor_air_economizer_type": "NoEconomizer",
            "sensible_heat_recovery_effectiveness": 0.7,
            "zone_supply_air_node_name": "2RSCzLOBz4FAK$_wE8VckM Ideal Loads Supply Inlet"
        },
        "2dQFggKBb1fOc1CqZDIDlx Ideal Loads Air System": {
            "cooling_availability_schedule_name": "On",
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_availability_schedule_name": "On",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13,
            "outdoor_air_economizer_type": "NoEconomizer",
            "sensible_heat_recovery_effectiveness": 0.7,
            "zone_supply_air_node_name": "2dQFggKBb1fOc1CqZDIDlx Ideal Loads Supply Inlet"
        },
        "3$f2p7VyLB7eox67SA_zKE Ideal Loads Air System": {
            "cooling_availability_schedule_name": "On",
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_availability_schedule_name": "On",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13,
            "outdoor_air_economizer_type": "NoEconomizer",
            "sensible_heat_recovery_effectiveness": 0.7,
            "zone_supply_air_node_name": "3$f2p7VyLB7eox67SA_zKE Ideal Loads Supply Inlet"
        },
        "17JZcMFrf5tOftUTidA0d3 Ideal Loads Air System": {
            "cooling_availability_schedule_name": "On",
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_availability_schedule_name": "On",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13,
            "outdoor_air_economizer_type": "NoEconomizer",
            "sensible_heat_recovery_effectiveness": 0.7,
            "zone_supply_air_node_name": "17JZcMFrf5tOftUTidA0d3 Ideal Loads Supply Inlet"
        },
        "347jFE2yX7IhCEIALmupEH Ideal Loads Air System": {
            "cooling_availability_schedule_name": "On",
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_availability_schedule_name": "On",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13,
            "outdoor_air_economizer_type": "NoEconomizer",
            "sensible_heat_recovery_effectiveness": 0.7,
            "zone_supply_air_node_name": "347jFE2yX7IhCEIALmupEH Ideal Loads Supply Inlet"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "0Lt8gR_E9ESeGH5uY_g9e9": {
            "air_changes_per_hour": 0.2,
            "constant_term_coefficient": 1,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "Continuous",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_name": "0Lt8gR_E9ESeGH5uY_g9e9"
        },
        "0e_hbkIQ5DMQlIJ$2V3j_m": {
            "air_changes_per_hour": 0.2,
            "constant_term_coefficient": 1,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "Continuous",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_name": "0e_hbkIQ5DMQlIJ$2V3j_m"
        },
        "2RSCzLOBz4FAK$_wE8VckM": {
            "air_changes_per_hour": 0.2,
            "constant_term_coefficient": 1,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "Continuous",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_name": "2RSCzLOBz4FAK$_wE8VckM"
        },
        "2dQFggKBb1fOc1CqZDIDlx": {
            "air_changes_per_hour": 0.2,
            "constant_term_coefficient": 1,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "Continuous",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_name": "2dQFggKBb1fOc1CqZDIDlx"
        },
        "3$f2p7VyLB7eox67SA_zKE": {
            "air_changes_per_hour": 0.2,
            "constant_term_coefficient": 1,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "Continuous",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_name": "3$f2p7VyLB7eox67SA_zKE"
        },
        "17JZcMFrf5tOftUTidA0d3": {
            "air_changes_per_hour": 0.2,
            "constant_term_coefficient": 1,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "Continuous",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_name": "17JZcMFrf5tOftUTidA0d3"
        },
        "347jFE2yX7IhCEIALmupEH": {
            "air_changes_per_hour": 0.2,
            "constant_term_coefficient": 1,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "Continuous",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_name": "347jFE2yX7IhCEIALmupEH"
        }
    },
    "ZoneList": {
        "All_Zones": {
            "zones": [
                {
                    "zone_name": "347jFE2yX7IhCEIALmupEH"
                },
                {
                    "zone_name": "0e_hbkIQ5DMQlIJ$2V3j_m"
                },
                {
                    "zone_name": "2RSCzLOBz4FAK$_wE8VckM"
                },
                {
                    "zone_name": "0Lt8gR_E9ESeGH5uY_g9e9"
                },
                {
                    "zone_name": "3$f2p7VyLB7eox67SA_zKE"
                },
                {
                    "zone_name": "17JZcMFrf5tOftUTidA0d3"
                },
                {
                    "zone_name": "2dQFggKBb1fOc1CqZDIDlx"
                }
            ]
        },
        "Dachgeschoss": {
            "zones": [
                {
                    "zone_name": "2dQFggKBb1fOc1CqZDIDlx"
                }
            ]
        },
        "Erdgeschoss": {
            "zones": [
                {
                    "zone_name": "347jFE2yX7IhCEIALmupEH"
                },
                {
                    "zone_name": "0e_hbkIQ5DMQlIJ$2V3j_m"
                },
                {
                    "zone_name": "2RSCzLOBz4FAK$_wE8VckM"
                },
                {
                    "zone_name": "0Lt8gR_E9ESeGH5uY_g9e9"
                },
                {
                    "zone_name": "3$f2p7VyLB7eox67SA_zKE"
                },
                {
                    "zone_name": "17JZcMFrf5tOftUTidA0d3"
                }
            ]
        }
    }
}
