!- Linux Line endings 

Version,
    9.3;                      !- Version Identifier

SimulationControl,
    No,                       !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

Building,
    None,                     !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullInteriorAndExterior,    !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

Timestep,
    4;                        !- Number of Timesteps per Hour

Site:Location,
    DENVER_STAPLETON_CO_USA_WMO_724690,    !- Name
    39.77,                    !- Latitude
    -104.87,                  !- Longitude
    -7,                       !- Time Zone
    1611;                     !- Elevation

SizingPeriod:DesignDay,
    DENVER_STAPLETON Ann Htg 99.6% Condns DB,    !- Name
    12,                       !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -20,                      !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -20,                      !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    83411,                    !- Barometric Pressure
    2.3,                      !- Wind Speed
    180,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    DENVER_STAPLETON Ann Clg .4% Condns DB=>MWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    34.1,                     !- Maximum DryBulb Temperature
    15.2,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    15.8,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    83411,                    !- Barometric Pressure
    4,                        !- Wind Speed
    120,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    1;                        !- Sky Clearness

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Tuesday,                  !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

ScheduleTypeLimits,
    Fraction,                 !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    Discrete;                 !- Numeric Type

SCHEDULETYPELIMITS,
    Temperature,              !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    ,                         !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULETYPELIMITS,
    Any Number,               !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    ,                         !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:DAY:HOURLY,
    Schedule Heating Single office,    !- Name
    Temperature,              !- Schedule Type Limits Name
    21,                       !- Hour 1
    21,                       !- Hour 2
    21,                       !- Hour 3
    21,                       !- Hour 4
    21,                       !- Hour 5
    21,                       !- Hour 6
    21,                       !- Hour 7
    21,                       !- Hour 8
    21,                       !- Hour 9
    21,                       !- Hour 10
    21,                       !- Hour 11
    21,                       !- Hour 12
    21,                       !- Hour 13
    21,                       !- Hour 14
    21,                       !- Hour 15
    21,                       !- Hour 16
    21,                       !- Hour 17
    21,                       !- Hour 18
    21,                       !- Hour 19
    21,                       !- Hour 20
    21,                       !- Hour 21
    21,                       !- Hour 22
    21,                       !- Hour 23
    21;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Cooling Single office,    !- Name
    Temperature,              !- Schedule Type Limits Name
    25,                       !- Hour 1
    25,                       !- Hour 2
    25,                       !- Hour 3
    25,                       !- Hour 4
    25,                       !- Hour 5
    25,                       !- Hour 6
    25,                       !- Hour 7
    25,                       !- Hour 8
    25,                       !- Hour 9
    25,                       !- Hour 10
    25,                       !- Hour 11
    25,                       !- Hour 12
    25,                       !- Hour 13
    25,                       !- Hour 14
    25,                       !- Hour 15
    25,                       !- Hour 16
    25,                       !- Hour 17
    25,                       !- Hour 18
    25,                       !- Hour 19
    25,                       !- Hour 20
    25,                       !- Hour 21
    25,                       !- Hour 22
    25,                       !- Hour 23
    25;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule People Single office,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0.2,                      !- Hour 8
    0.4,                      !- Hour 9
    0.6,                      !- Hour 10
    0.8,                      !- Hour 11
    0.8,                      !- Hour 12
    0.4,                      !- Hour 13
    0.6,                      !- Hour 14
    0.8,                      !- Hour 15
    0.8,                      !- Hour 16
    0.4,                      !- Hour 17
    0.2,                      !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Equipment Single office,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.1,                      !- Hour 1
    0.1,                      !- Hour 2
    0.1,                      !- Hour 3
    0.1,                      !- Hour 4
    0.1,                      !- Hour 5
    0.1,                      !- Hour 6
    0.1,                      !- Hour 7
    0.2,                      !- Hour 8
    0.4,                      !- Hour 9
    0.6,                      !- Hour 10
    0.8,                      !- Hour 11
    0.8,                      !- Hour 12
    0.4,                      !- Hour 13
    0.6,                      !- Hour 14
    0.8,                      !- Hour 15
    0.8,                      !- Hour 16
    0.4,                      !- Hour 17
    0.2,                      !- Hour 18
    0.1,                      !- Hour 19
    0.1,                      !- Hour 20
    0.1,                      !- Hour 21
    0.1,                      !- Hour 22
    0.1,                      !- Hour 23
    0.1;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Lighting Single office,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

SCHEDULE:WEEK:COMPACT,
    Schedule Heating Single office,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Heating Single office;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Cooling Single office,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Cooling Single office;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule People Single office,    !- Name
    AllDays,                  !- DayType List 1
    Schedule People Single office;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Equipment Single office,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Equipment Single office;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Lighting Single office,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Lighting Single office;    !- ScheduleDay Name 1

SCHEDULE:YEAR,
    Schedule Heating Single office,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Heating Single office,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Cooling Single office,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Cooling Single office,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule People Single office,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule People Single office,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Equipment Single office,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule Equipment Single office,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Lighting Single office,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule Lighting Single office,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Compact,
    Constant,                 !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Continuous,               !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Daytime Ventilation,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 08:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 18:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Weekends WinterDesignDay,    !- Field 9
    Until: 10:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 16:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    Intermittent,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 08:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 18:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0;                      !- Field 8

Schedule:Compact,
    Maximum Outside Air,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Minimum Outside Air,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0.15,                     !- Field 4
    For: Weekends WinterDesignDay Holidays AllOtherDays,    !- Field 5
    Until: 24:00,             !- Field 6
    0.05;                     !- Field 7

Schedule:Compact,
    Off,                      !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    On,                       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    VAV Minimum Air Fraction,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.1;                      !- Field 4

Schedule:Compact,
    Assembly HVAC,            !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 23:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 23:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 06:00,             !- Field 17
    0.0,                      !- Field 18
    Until: 23:00,             !- Field 19
    1.0,                      !- Field 20
    Until: 24:00,             !- Field 21
    0.0;                      !- Field 22

Schedule:Compact,
    Assembly Lighting,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 08:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 11:00,             !- Field 5
    0.4,                      !- Field 6
    Until: 22:00,             !- Field 7
    0.75,                     !- Field 8
    Until: 23:00,             !- Field 9
    0.25,                     !- Field 10
    Until: 24:00,             !- Field 11
    0.0,                      !- Field 12
    For: Saturday WinterDesignDay,    !- Field 13
    Until: 07:00,             !- Field 14
    0.0,                      !- Field 15
    Until: 09:00,             !- Field 16
    0.3,                      !- Field 17
    Until: 23:00,             !- Field 18
    0.5,                      !- Field 19
    Until: 24:00,             !- Field 20
    0.0,                      !- Field 21
    For: Sunday Holidays AllOtherDays,    !- Field 22
    Until: 07:00,             !- Field 23
    0.0,                      !- Field 24
    Until: 12:00,             !- Field 25
    0.3,                      !- Field 26
    Until: 22:00,             !- Field 27
    0.65,                     !- Field 28
    Until: 24:00,             !- Field 29
    0.0;                      !- Field 30

Schedule:Compact,
    Assembly Occupancy,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 08:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 12:00,             !- Field 5
    0.2,                      !- Field 6
    Until: 18:00,             !- Field 7
    0.8,                      !- Field 8
    Until: 22:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 23:00,             !- Field 11
    0.1,                      !- Field 12
    Until: 24:00,             !- Field 13
    0.0,                      !- Field 14
    For: Saturday WinterDesignDay,    !- Field 15
    Until: 08:00,             !- Field 16
    0.0,                      !- Field 17
    Until: 12:00,             !- Field 18
    0.2,                      !- Field 19
    Until: 21:00,             !- Field 20
    0.6,                      !- Field 21
    Until: 22:00,             !- Field 22
    0.8,                      !- Field 23
    Until: 23:00,             !- Field 24
    0.1,                      !- Field 25
    Until: 24:00,             !- Field 26
    0.0,                      !- Field 27
    For: Sunday Holidays AllOtherDays,    !- Field 28
    Until: 08:00,             !- Field 29
    0.0,                      !- Field 30
    Until: 13:00,             !- Field 31
    0.1,                      !- Field 32
    Until: 22:00,             !- Field 33
    0.7,                      !- Field 34
    Until: 23:00,             !- Field 35
    0.2,                      !- Field 36
    Until: 24:00,             !- Field 37
    0.0;                      !- Field 38

Schedule:Compact,
    Assembly SWH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 09:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 11:00,             !- Field 5
    0.05,                     !- Field 6
    Until: 12:00,             !- Field 7
    0.35,                     !- Field 8
    Until: 17:00,             !- Field 9
    0.05,                     !- Field 10
    Until: 24:00,             !- Field 11
    0.0,                      !- Field 12
    For: Saturday WinterDesignDay,    !- Field 13
    Until: 09:00,             !- Field 14
    0.0,                      !- Field 15
    Until: 11:00,             !- Field 16
    0.05,                     !- Field 17
    Until: 12:00,             !- Field 18
    0.2,                      !- Field 19
    Until: 19:00,             !- Field 20
    0.0,                      !- Field 21
    Until: 20:00,             !- Field 22
    0.65,                     !- Field 23
    Until: 21:00,             !- Field 24
    0.3,                      !- Field 25
    Until: 24:00,             !- Field 26
    0.0,                      !- Field 27
    For: Sunday Holidays AllOtherDays,    !- Field 28
    Until: 09:00,             !- Field 29
    0.0,                      !- Field 30
    Until: 11:00,             !- Field 31
    0.05,                     !- Field 32
    Until: 12:00,             !- Field 33
    0.1,                      !- Field 34
    Until: 20:00,             !- Field 35
    0.0,                      !- Field 36
    Until: 21:00,             !- Field 37
    0.65,                     !- Field 38
    Until: 22:00,             !- Field 39
    0.3,                      !- Field 40
    Until: 24:00,             !- Field 41
    0.0;                      !- Field 42

Schedule:Compact,
    Health HVAC,              !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Health Lighting,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.1,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.5,                      !- Field 6
    Until: 16:00,             !- Field 7
    0.9,                      !- Field 8
    Until: 23:00,             !- Field 9
    0.3,                      !- Field 10
    Until: 24:00,             !- Field 11
    0.1,                      !- Field 12
    For: Saturday WinterDesignDay,    !- Field 13
    Until: 07:00,             !- Field 14
    0.1,                      !- Field 15
    Until: 08:00,             !- Field 16
    0.2,                      !- Field 17
    Until: 18:00,             !- Field 18
    0.4,                      !- Field 19
    Until: 24:00,             !- Field 20
    0.1,                      !- Field 21
    For: Sunday Holidays AllOtherDays,    !- Field 22
    Until: 08:00,             !- Field 23
    0.05,                     !- Field 24
    Until: 16:00,             !- Field 25
    0.1,                      !- Field 26
    Until: 24:00,             !- Field 27
    0.05;                     !- Field 28

Schedule:Compact,
    Health Occupancy,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 17:00,             !- Field 9
    0.8,                      !- Field 10
    Until: 18:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 20:00,             !- Field 13
    0.3,                      !- Field 14
    Until: 22:00,             !- Field 15
    0.2,                      !- Field 16
    Until: 24:00,             !- Field 17
    0.0,                      !- Field 18
    For: Saturday WinterDesignDay,    !- Field 19
    Until: 07:00,             !- Field 20
    0.0,                      !- Field 21
    Until: 08:00,             !- Field 22
    0.1,                      !- Field 23
    Until: 09:00,             !- Field 24
    0.3,                      !- Field 25
    Until: 17:00,             !- Field 26
    0.4,                      !- Field 27
    Until: 19:00,             !- Field 28
    0.1,                      !- Field 29
    Until: 24:00,             !- Field 30
    0.0,                      !- Field 31
    For: Sunday Holidays AllOtherDays,    !- Field 32
    Until: 08:00,             !- Field 33
    0.0,                      !- Field 34
    Until: 16:00,             !- Field 35
    0.05,                     !- Field 36
    Until: 24:00,             !- Field 37
    0.0;                      !- Field 38

Schedule:Compact,
    Health SWH,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.1,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.17,                     !- Field 6
    Until: 09:00,             !- Field 7
    0.58,                     !- Field 8
    Until: 10:00,             !- Field 9
    0.66,                     !- Field 10
    Until: 11:00,             !- Field 11
    0.78,                     !- Field 12
    Until: 12:00,             !- Field 13
    0.82,                     !- Field 14
    Until: 13:00,             !- Field 15
    0.71,                     !- Field 16
    Until: 14:00,             !- Field 17
    0.82,                     !- Field 18
    Until: 15:00,             !- Field 19
    0.78,                     !- Field 20
    Until: 16:00,             !- Field 21
    0.74,                     !- Field 22
    Until: 17:00,             !- Field 23
    0.63,                     !- Field 24
    Until: 18:00,             !- Field 25
    0.41,                     !- Field 26
    Until: 21:00,             !- Field 27
    0.18,                     !- Field 28
    Until: 22:00,             !- Field 29
    0.1,                      !- Field 30
    Until: 24:00,             !- Field 31
    0.01,                     !- Field 32
    For: Saturday WinterDesignDay,    !- Field 33
    Until: 08:00,             !- Field 34
    0.1,                      !- Field 35
    Until: 09:00,             !- Field 36
    0.2,                      !- Field 37
    Until: 10:00,             !- Field 38
    0.28,                     !- Field 39
    Until: 12:00,             !- Field 40
    0.3,                      !- Field 41
    Until: 14:00,             !- Field 42
    0.24,                     !- Field 43
    Until: 17:00,             !- Field 44
    0.23,                     !- Field 45
    Until: 18:00,             !- Field 46
    0.1,                      !- Field 47
    Until: 24:00,             !- Field 48
    0.01,                     !- Field 49
    For: Sunday Holidays AllOtherDays,    !- Field 50
    Until: 24:00,             !- Field 51
    0.01;                     !- Field 52

Schedule:Compact,
    Hotel HVAC,               !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Hotel Lighting,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    0.2,                      !- Field 4
    Until: 02:00,             !- Field 5
    0.15,                     !- Field 6
    Until: 05:00,             !- Field 7
    0.1,                      !- Field 8
    Until: 06:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 07:00,             !- Field 11
    0.4,                      !- Field 12
    Until: 08:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 10:00,             !- Field 15
    0.4,                      !- Field 16
    Until: 18:00,             !- Field 17
    0.25,                     !- Field 18
    Until: 19:00,             !- Field 19
    0.6,                      !- Field 20
    Until: 20:00,             !- Field 21
    0.8,                      !- Field 22
    Until: 21:00,             !- Field 23
    0.9,                      !- Field 24
    Until: 22:00,             !- Field 25
    0.8,                      !- Field 26
    Until: 23:00,             !- Field 27
    0.6,                      !- Field 28
    Until: 24:00,             !- Field 29
    0.3,                      !- Field 30
    For: Saturday WinterDesignDay,    !- Field 31
    Until: 02:00,             !- Field 32
    0.2,                      !- Field 33
    Until: 06:00,             !- Field 34
    0.1,                      !- Field 35
    Until: 08:00,             !- Field 36
    0.3,                      !- Field 37
    Until: 10:00,             !- Field 38
    0.4,                      !- Field 39
    Until: 11:00,             !- Field 40
    0.3,                      !- Field 41
    Until: 18:00,             !- Field 42
    0.25,                     !- Field 43
    Until: 19:00,             !- Field 44
    0.6,                      !- Field 45
    Until: 22:00,             !- Field 46
    0.7,                      !- Field 47
    Until: 23:00,             !- Field 48
    0.6,                      !- Field 49
    Until: 24:00,             !- Field 50
    0.3,                      !- Field 51
    For: Sunday Holidays AllOtherDays,    !- Field 52
    Until: 02:00,             !- Field 53
    0.3,                      !- Field 54
    Until: 06:00,             !- Field 55
    0.2,                      !- Field 56
    Until: 07:00,             !- Field 57
    0.3,                      !- Field 58
    Until: 09:00,             !- Field 59
    0.4,                      !- Field 60
    Until: 13:00,             !- Field 61
    0.3,                      !- Field 62
    Until: 18:00,             !- Field 63
    0.2,                      !- Field 64
    Until: 19:00,             !- Field 65
    0.5,                      !- Field 66
    Until: 20:00,             !- Field 67
    0.7,                      !- Field 68
    Until: 21:00,             !- Field 69
    0.8,                      !- Field 70
    Until: 22:00,             !- Field 71
    0.6,                      !- Field 72
    Until: 23:00,             !- Field 73
    0.5,                      !- Field 74
    Until: 24:00,             !- Field 75
    0.3;                      !- Field 76

Schedule:Compact,
    Hotel Occupancy,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.9,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.7,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.4,                      !- Field 8
    Until: 15:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 16:00,             !- Field 11
    0.3,                      !- Field 12
    Until: 19:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 21:00,             !- Field 15
    0.7,                      !- Field 16
    Until: 22:00,             !- Field 17
    0.8,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.9,                      !- Field 20
    For: Saturday WinterDesignDay,    !- Field 21
    Until: 06:00,             !- Field 22
    0.9,                      !- Field 23
    Until: 07:00,             !- Field 24
    0.7,                      !- Field 25
    Until: 09:00,             !- Field 26
    0.5,                      !- Field 27
    Until: 17:00,             !- Field 28
    0.3,                      !- Field 29
    Until: 18:00,             !- Field 30
    0.5,                      !- Field 31
    Until: 21:00,             !- Field 32
    0.6,                      !- Field 33
    Until: 24:00,             !- Field 34
    0.7,                      !- Field 35
    For: Sunday Holidays AllOtherDays,    !- Field 36
    Until: 08:00,             !- Field 37
    0.7,                      !- Field 38
    Until: 11:00,             !- Field 39
    0.5,                      !- Field 40
    Until: 13:00,             !- Field 41
    0.3,                      !- Field 42
    Until: 16:00,             !- Field 43
    0.2,                      !- Field 44
    Until: 17:00,             !- Field 45
    0.3,                      !- Field 46
    Until: 19:00,             !- Field 47
    0.4,                      !- Field 48
    Until: 21:00,             !- Field 49
    0.6,                      !- Field 50
    Until: 24:00,             !- Field 51
    0.8;                      !- Field 52

Schedule:Compact,
    Hotel SWH,                !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    0.2,                      !- Field 4
    Until: 04:00,             !- Field 5
    0.15,                     !- Field 6
    Until: 05:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 06:00,             !- Field 9
    0.25,                     !- Field 10
    Until: 07:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 08:00,             !- Field 13
    0.6,                      !- Field 14
    Until: 09:00,             !- Field 15
    0.55,                     !- Field 16
    Until: 10:00,             !- Field 17
    0.45,                     !- Field 18
    Until: 11:00,             !- Field 19
    0.4,                      !- Field 20
    Until: 12:00,             !- Field 21
    0.45,                     !- Field 22
    Until: 13:00,             !- Field 23
    0.4,                      !- Field 24
    Until: 14:00,             !- Field 25
    0.35,                     !- Field 26
    Until: 17:00,             !- Field 27
    0.3,                      !- Field 28
    Until: 18:00,             !- Field 29
    0.4,                      !- Field 30
    Until: 19:00,             !- Field 31
    0.55,                     !- Field 32
    Until: 20:00,             !- Field 33
    0.6,                      !- Field 34
    Until: 21:00,             !- Field 35
    0.5,                      !- Field 36
    Until: 22:00,             !- Field 37
    0.55,                     !- Field 38
    Until: 23:00,             !- Field 39
    0.45,                     !- Field 40
    Until: 24:00,             !- Field 41
    0.25,                     !- Field 42
    For: Saturday WinterDesignDay,    !- Field 43
    Until: 01:00,             !- Field 44
    0.2,                      !- Field 45
    Until: 04:00,             !- Field 46
    0.15,                     !- Field 47
    Until: 05:00,             !- Field 48
    0.2,                      !- Field 49
    Until: 06:00,             !- Field 50
    0.25,                     !- Field 51
    Until: 07:00,             !- Field 52
    0.4,                      !- Field 53
    Until: 10:00,             !- Field 54
    0.5,                      !- Field 55
    Until: 11:00,             !- Field 56
    0.45,                     !- Field 57
    Until: 13:00,             !- Field 58
    0.5,                      !- Field 59
    Until: 14:00,             !- Field 60
    0.45,                     !- Field 61
    Until: 16:00,             !- Field 62
    0.4,                      !- Field 63
    Until: 17:00,             !- Field 64
    0.35,                     !- Field 65
    Until: 18:00,             !- Field 66
    0.4,                      !- Field 67
    Until: 20:00,             !- Field 68
    0.55,                     !- Field 69
    Until: 21:00,             !- Field 70
    0.5,                      !- Field 71
    Until: 22:00,             !- Field 72
    0.55,                     !- Field 73
    Until: 23:00,             !- Field 74
    0.4,                      !- Field 75
    Until: 24:00,             !- Field 76
    0.3,                      !- Field 77
    For: Sunday Holidays AllOtherDays,    !- Field 78
    Until: 01:00,             !- Field 79
    0.25,                     !- Field 80
    Until: 05:00,             !- Field 81
    0.2,                      !- Field 82
    Until: 06:00,             !- Field 83
    0.3,                      !- Field 84
    Until: 09:00,             !- Field 85
    0.5,                      !- Field 86
    Until: 10:00,             !- Field 87
    0.55,                     !- Field 88
    Until: 12:00,             !- Field 89
    0.5,                      !- Field 90
    Until: 14:00,             !- Field 91
    0.4,                      !- Field 92
    Until: 17:00,             !- Field 93
    0.3,                      !- Field 94
    Until: 18:00,             !- Field 95
    0.4,                      !- Field 96
    Until: 20:00,             !- Field 97
    0.5,                      !- Field 98
    Until: 21:00,             !- Field 99
    0.4,                      !- Field 100
    Until: 22:00,             !- Field 101
    0.5,                      !- Field 102
    Until: 23:00,             !- Field 103
    0.4,                      !- Field 104
    Until: 24:00,             !- Field 105
    0.2;                      !- Field 106

Schedule:Compact,
    Manufacturing HVAC,       !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 18:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    Manufacturing Lighting,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.3,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 13:00,             !- Field 11
    0.8,                      !- Field 12
    Until: 17:00,             !- Field 13
    0.9,                      !- Field 14
    Until: 18:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 20:00,             !- Field 17
    0.3,                      !- Field 18
    Until: 22:00,             !- Field 19
    0.2,                      !- Field 20
    Until: 23:00,             !- Field 21
    0.1,                      !- Field 22
    Until: 24:00,             !- Field 23
    0.05,                     !- Field 24
    For: Saturday WinterDesignDay,    !- Field 25
    Until: 06:00,             !- Field 26
    0.05,                     !- Field 27
    Until: 08:00,             !- Field 28
    0.1,                      !- Field 29
    Until: 12:00,             !- Field 30
    0.3,                      !- Field 31
    Until: 17:00,             !- Field 32
    0.15,                     !- Field 33
    Until: 24:00,             !- Field 34
    0.05,                     !- Field 35
    For: Sunday Holidays AllOtherDays,    !- Field 36
    Until: 24:00,             !- Field 37
    0.05;                     !- Field 38

Schedule:Compact,
    Manufacturing Occupancy,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.95,                     !- Field 10
    Until: 13:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 17:00,             !- Field 13
    0.95,                     !- Field 14
    Until: 18:00,             !- Field 15
    0.3,                      !- Field 16
    Until: 22:00,             !- Field 17
    0.1,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.05,                     !- Field 20
    For: Saturday WinterDesignDay,    !- Field 21
    Until: 06:00,             !- Field 22
    0.0,                      !- Field 23
    Until: 08:00,             !- Field 24
    0.1,                      !- Field 25
    Until: 12:00,             !- Field 26
    0.3,                      !- Field 27
    Until: 17:00,             !- Field 28
    0.1,                      !- Field 29
    Until: 19:00,             !- Field 30
    0.05,                     !- Field 31
    Until: 24:00,             !- Field 32
    0.0,                      !- Field 33
    For: Sunday Holidays AllOtherDays,    !- Field 34
    Until: 06:00,             !- Field 35
    0.0,                      !- Field 36
    Until: 18:00,             !- Field 37
    0.05,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.0;                      !- Field 40

Schedule:Compact,
    Manufacturing SWH,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 06:00,             !- Field 5
    0.08,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.07,                     !- Field 8
    Until: 08:00,             !- Field 9
    0.19,                     !- Field 10
    Until: 09:00,             !- Field 11
    0.35,                     !- Field 12
    Until: 10:00,             !- Field 13
    0.38,                     !- Field 14
    Until: 11:00,             !- Field 15
    0.39,                     !- Field 16
    Until: 12:00,             !- Field 17
    0.47,                     !- Field 18
    Until: 13:00,             !- Field 19
    0.57,                     !- Field 20
    Until: 14:00,             !- Field 21
    0.54,                     !- Field 22
    Until: 15:00,             !- Field 23
    0.34,                     !- Field 24
    Until: 16:00,             !- Field 25
    0.33,                     !- Field 26
    Until: 17:00,             !- Field 27
    0.44,                     !- Field 28
    Until: 18:00,             !- Field 29
    0.26,                     !- Field 30
    Until: 19:00,             !- Field 31
    0.21,                     !- Field 32
    Until: 20:00,             !- Field 33
    0.15,                     !- Field 34
    Until: 21:00,             !- Field 35
    0.17,                     !- Field 36
    Until: 22:00,             !- Field 37
    0.08,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.05,                     !- Field 40
    For: Saturday WinterDesignDay,    !- Field 41
    Until: 05:00,             !- Field 42
    0.05,                     !- Field 43
    Until: 06:00,             !- Field 44
    0.08,                     !- Field 45
    Until: 07:00,             !- Field 46
    0.09,                     !- Field 47
    Until: 08:00,             !- Field 48
    0.11,                     !- Field 49
    Until: 09:00,             !- Field 50
    0.15,                     !- Field 51
    Until: 10:00,             !- Field 52
    0.21,                     !- Field 53
    Until: 11:00,             !- Field 54
    0.19,                     !- Field 55
    Until: 12:00,             !- Field 56
    0.23,                     !- Field 57
    Until: 13:00,             !- Field 58
    0.2,                      !- Field 59
    Until: 14:00,             !- Field 60
    0.19,                     !- Field 61
    Until: 15:00,             !- Field 62
    0.15,                     !- Field 63
    Until: 16:00,             !- Field 64
    0.12,                     !- Field 65
    Until: 17:00,             !- Field 66
    0.14,                     !- Field 67
    Until: 21:00,             !- Field 68
    0.07,                     !- Field 69
    Until: 22:00,             !- Field 70
    0.09,                     !- Field 71
    Until: 24:00,             !- Field 72
    0.05,                     !- Field 73
    For: Sunday Holidays AllOtherDays,    !- Field 74
    Until: 05:00,             !- Field 75
    0.04,                     !- Field 76
    Until: 06:00,             !- Field 77
    0.07,                     !- Field 78
    Until: 11:00,             !- Field 79
    0.04,                     !- Field 80
    Until: 13:00,             !- Field 81
    0.06,                     !- Field 82
    Until: 14:00,             !- Field 83
    0.09,                     !- Field 84
    Until: 15:00,             !- Field 85
    0.06,                     !- Field 86
    Until: 21:00,             !- Field 87
    0.04,                     !- Field 88
    Until: 22:00,             !- Field 89
    0.07,                     !- Field 90
    Until: 24:00,             !- Field 91
    0.04;                     !- Field 92

Schedule:Compact,
    Multifamily HVAC,         !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Multifamily SWH,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.06,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.28,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.49,                     !- Field 8
    Until: 09:00,             !- Field 9
    0.42,                     !- Field 10
    Until: 10:00,             !- Field 11
    0.32,                     !- Field 12
    Until: 11:00,             !- Field 13
    0.27,                     !- Field 14
    Until: 12:00,             !- Field 15
    0.33,                     !- Field 16
    Until: 13:00,             !- Field 17
    0.41,                     !- Field 18
    Until: 14:00,             !- Field 19
    0.35,                     !- Field 20
    Until: 15:00,             !- Field 21
    0.34,                     !- Field 22
    Until: 16:00,             !- Field 23
    0.29,                     !- Field 24
    Until: 17:00,             !- Field 25
    0.32,                     !- Field 26
    Until: 18:00,             !- Field 27
    0.5,                      !- Field 28
    Until: 19:00,             !- Field 29
    0.49,                     !- Field 30
    Until: 20:00,             !- Field 31
    0.4,                      !- Field 32
    Until: 21:00,             !- Field 33
    0.36,                     !- Field 34
    Until: 22:00,             !- Field 35
    0.45,                     !- Field 36
    Until: 23:00,             !- Field 37
    0.3,                      !- Field 38
    Until: 24:00,             !- Field 39
    0.08,                     !- Field 40
    For: Saturday WinterDesignDay,    !- Field 41
    Until: 06:00,             !- Field 42
    0.06,                     !- Field 43
    Until: 07:00,             !- Field 44
    0.15,                     !- Field 45
    Until: 08:00,             !- Field 46
    0.32,                     !- Field 47
    Until: 09:00,             !- Field 48
    0.43,                     !- Field 49
    Until: 10:00,             !- Field 50
    0.39,                     !- Field 51
    Until: 11:00,             !- Field 52
    0.34,                     !- Field 53
    Until: 12:00,             !- Field 54
    0.36,                     !- Field 55
    Until: 13:00,             !- Field 56
    0.45,                     !- Field 57
    Until: 15:00,             !- Field 58
    0.39,                     !- Field 59
    Until: 16:00,             !- Field 60
    0.33,                     !- Field 61
    Until: 17:00,             !- Field 62
    0.35,                     !- Field 63
    Until: 19:00,             !- Field 64
    0.48,                     !- Field 65
    Until: 20:00,             !- Field 66
    0.44,                     !- Field 67
    Until: 22:00,             !- Field 68
    0.31,                     !- Field 69
    Until: 23:00,             !- Field 70
    0.28,                     !- Field 71
    Until: 24:00,             !- Field 72
    0.1,                      !- Field 73
    For: Sunday Holidays AllOtherDays,    !- Field 74
    Until: 06:00,             !- Field 75
    0.06,                     !- Field 76
    Until: 07:00,             !- Field 77
    0.09,                     !- Field 78
    Until: 08:00,             !- Field 79
    0.25,                     !- Field 80
    Until: 09:00,             !- Field 81
    0.37,                     !- Field 82
    Until: 10:00,             !- Field 83
    0.35,                     !- Field 84
    Until: 11:00,             !- Field 85
    0.32,                     !- Field 86
    Until: 12:00,             !- Field 87
    0.35,                     !- Field 88
    Until: 13:00,             !- Field 89
    0.42,                     !- Field 90
    Until: 14:00,             !- Field 91
    0.37,                     !- Field 92
    Until: 15:00,             !- Field 93
    0.36,                     !- Field 94
    Until: 16:00,             !- Field 95
    0.31,                     !- Field 96
    Until: 17:00,             !- Field 97
    0.32,                     !- Field 98
    Until: 18:00,             !- Field 99
    0.45,                     !- Field 100
    Until: 19:00,             !- Field 101
    0.42,                     !- Field 102
    Until: 20:00,             !- Field 103
    0.35,                     !- Field 104
    Until: 21:00,             !- Field 105
    0.3,                      !- Field 106
    Until: 22:00,             !- Field 107
    0.34,                     !- Field 108
    Until: 23:00,             !- Field 109
    0.26,                     !- Field 110
    Until: 24:00,             !- Field 111
    0.12;                     !- Field 112

Schedule:Compact,
    Multifamily OneZone Equipment,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.22,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.36,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.76,                     !- Field 8
    Until: 09:00,             !- Field 9
    0.34,                     !- Field 10
    Until: 11:00,             !- Field 11
    0.36,                     !- Field 12
    Until: 13:00,             !- Field 13
    0.64,                     !- Field 14
    Until: 17:00,             !- Field 15
    0.36,                     !- Field 16
    Until: 18:00,             !- Field 17
    0.87,                     !- Field 18
    Until: 19:00,             !- Field 19
    0.97,                     !- Field 20
    Until: 22:00,             !- Field 21
    0.43,                     !- Field 22
    Until: 24:00,             !- Field 23
    0.31;                     !- Field 24

Schedule:Compact,
    Multifamily OneZone Lighting,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.95,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.85,                     !- Field 8
    Until: 19:00,             !- Field 9
    0.0,                      !- Field 10
    Until: 24:00,             !- Field 11
    0.9;                      !- Field 12

Schedule:Compact,
    Multifamily OneZone Occupancy,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 07:00,             !- Field 3
    0.67,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.49,                     !- Field 6
    Until: 17:00,             !- Field 7
    0.21,                     !- Field 8
    Until: 24:00,             !- Field 9
    0.67;                     !- Field 10

Schedule:Compact,
    Multifamily TwoZoneBedroom Equipment,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.03,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.06,                     !- Field 6
    Until: 19:00,             !- Field 7
    0.03,                     !- Field 8
    Until: 21:00,             !- Field 9
    0.09,                     !- Field 10
    Until: 22:00,             !- Field 11
    0.2,                      !- Field 12
    Until: 24:00,             !- Field 13
    0.12;                     !- Field 14

Schedule:Compact,
    Multifamily TwoZoneBedroom Lighting,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.66,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.23,                     !- Field 8
    Until: 19:00,             !- Field 9
    0.0,                      !- Field 10
    Until: 21:00,             !- Field 11
    0.31,                     !- Field 12
    Until: 22:00,             !- Field 13
    0.47,                     !- Field 14
    Until: 24:00,             !- Field 15
    0.63;                     !- Field 16

Schedule:Compact,
    Multifamily TwoZoneBedroom Occupancy,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.67,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.45,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.27,                     !- Field 8
    Until: 19:00,             !- Field 9
    0.0,                      !- Field 10
    Until: 21:00,             !- Field 11
    0.21,                     !- Field 12
    Until: 22:00,             !- Field 13
    0.33,                     !- Field 14
    Until: 24:00,             !- Field 15
    0.67;                     !- Field 16

Schedule:Compact,
    Multifamily TwoZoneOtherRooms Equipment,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.19,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.3,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.7,                      !- Field 8
    Until: 11:00,             !- Field 9
    0.34,                     !- Field 10
    Until: 13:00,             !- Field 11
    0.61,                     !- Field 12
    Until: 17:00,             !- Field 13
    0.34,                     !- Field 14
    Until: 18:00,             !- Field 15
    0.84,                     !- Field 16
    Until: 19:00,             !- Field 17
    0.94,                     !- Field 18
    Until: 21:00,             !- Field 19
    0.34,                     !- Field 20
    Until: 22:00,             !- Field 21
    0.23,                     !- Field 22
    Until: 24:00,             !- Field 23
    0.19;                     !- Field 24

Schedule:Compact,
    Multifamily TwoZoneOtherRooms Lighting,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.29,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.59,                     !- Field 8
    Until: 19:00,             !- Field 9
    0.0,                      !- Field 10
    Until: 21:00,             !- Field 11
    0.63,                     !- Field 12
    Until: 22:00,             !- Field 13
    0.47,                     !- Field 14
    Until: 24:00,             !- Field 15
    0.31;                     !- Field 16

Schedule:Compact,
    Multifamily TwoZoneOtherRooms Occupancy,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 17:00,             !- Field 5
    0.21,                     !- Field 6
    Until: 19:00,             !- Field 7
    0.67,                     !- Field 8
    Until: 21:00,             !- Field 9
    0.45,                     !- Field 10
    Until: 22:00,             !- Field 11
    0.33,                     !- Field 12
    Until: 24:00,             !- Field 13
    0.0;                      !- Field 14

Schedule:Compact,
    Office HVAC,              !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 18:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    Office Lighting,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.3,                      !- Field 8
    Until: 17:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 18:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 20:00,             !- Field 13
    0.3,                      !- Field 14
    Until: 22:00,             !- Field 15
    0.2,                      !- Field 16
    Until: 23:00,             !- Field 17
    0.1,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.05,                     !- Field 20
    For: Saturday WinterDesignDay,    !- Field 21
    Until: 06:00,             !- Field 22
    0.05,                     !- Field 23
    Until: 08:00,             !- Field 24
    0.1,                      !- Field 25
    Until: 12:00,             !- Field 26
    0.3,                      !- Field 27
    Until: 17:00,             !- Field 28
    0.15,                     !- Field 29
    Until: 24:00,             !- Field 30
    0.05,                     !- Field 31
    For: Sunday Holidays AllOtherDays,    !- Field 32
    Until: 24:00,             !- Field 33
    0.05;                     !- Field 34

Schedule:Compact,
    Office Occupancy,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.95,                     !- Field 10
    Until: 13:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 17:00,             !- Field 13
    0.95,                     !- Field 14
    Until: 18:00,             !- Field 15
    0.3,                      !- Field 16
    Until: 22:00,             !- Field 17
    0.1,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.05,                     !- Field 20
    For: Saturday WinterDesignDay,    !- Field 21
    Until: 06:00,             !- Field 22
    0.0,                      !- Field 23
    Until: 08:00,             !- Field 24
    0.1,                      !- Field 25
    Until: 12:00,             !- Field 26
    0.3,                      !- Field 27
    Until: 17:00,             !- Field 28
    0.1,                      !- Field 29
    Until: 19:00,             !- Field 30
    0.05,                     !- Field 31
    Until: 24:00,             !- Field 32
    0.0,                      !- Field 33
    For: Sunday Holidays AllOtherDays,    !- Field 34
    Until: 06:00,             !- Field 35
    0.0,                      !- Field 36
    Until: 18:00,             !- Field 37
    0.05,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.0;                      !- Field 40

Schedule:Compact,
    Office SWH,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 06:00,             !- Field 5
    0.08,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.07,                     !- Field 8
    Until: 08:00,             !- Field 9
    0.19,                     !- Field 10
    Until: 09:00,             !- Field 11
    0.35,                     !- Field 12
    Until: 10:00,             !- Field 13
    0.38,                     !- Field 14
    Until: 11:00,             !- Field 15
    0.39,                     !- Field 16
    Until: 12:00,             !- Field 17
    0.47,                     !- Field 18
    Until: 13:00,             !- Field 19
    0.57,                     !- Field 20
    Until: 14:00,             !- Field 21
    0.54,                     !- Field 22
    Until: 15:00,             !- Field 23
    0.34,                     !- Field 24
    Until: 16:00,             !- Field 25
    0.33,                     !- Field 26
    Until: 17:00,             !- Field 27
    0.44,                     !- Field 28
    Until: 18:00,             !- Field 29
    0.26,                     !- Field 30
    Until: 19:00,             !- Field 31
    0.21,                     !- Field 32
    Until: 20:00,             !- Field 33
    0.15,                     !- Field 34
    Until: 21:00,             !- Field 35
    0.17,                     !- Field 36
    Until: 22:00,             !- Field 37
    0.08,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.05,                     !- Field 40
    For: Saturday WinterDesignDay,    !- Field 41
    Until: 05:00,             !- Field 42
    0.05,                     !- Field 43
    Until: 06:00,             !- Field 44
    0.08,                     !- Field 45
    Until: 07:00,             !- Field 46
    0.07,                     !- Field 47
    Until: 08:00,             !- Field 48
    0.11,                     !- Field 49
    Until: 09:00,             !- Field 50
    0.15,                     !- Field 51
    Until: 10:00,             !- Field 52
    0.21,                     !- Field 53
    Until: 11:00,             !- Field 54
    0.19,                     !- Field 55
    Until: 12:00,             !- Field 56
    0.23,                     !- Field 57
    Until: 13:00,             !- Field 58
    0.20,                     !- Field 59
    Until: 14:00,             !- Field 60
    0.19,                     !- Field 61
    Until: 15:00,             !- Field 62
    0.15,                     !- Field 63
    Until: 16:00,             !- Field 64
    0.13,                     !- Field 65
    Until: 17:00,             !- Field 66
    0.14,                     !- Field 67
    Until: 21:00,             !- Field 68
    0.07,                     !- Field 69
    Until: 22:00,             !- Field 70
    0.09,                     !- Field 71
    Until: 24:00,             !- Field 72
    0.05,                     !- Field 73
    For: Sunday Holidays AllOtherDays,    !- Field 74
    Until: 05:00,             !- Field 75
    0.04,                     !- Field 76
    Until: 06:00,             !- Field 77
    0.07,                     !- Field 78
    Until: 11:00,             !- Field 79
    0.04,                     !- Field 80
    Until: 13:00,             !- Field 81
    0.06,                     !- Field 82
    Until: 14:00,             !- Field 83
    0.09,                     !- Field 84
    Until: 15:00,             !- Field 85
    0.06,                     !- Field 86
    Until: 21:00,             !- Field 87
    0.04,                     !- Field 88
    Until: 22:00,             !- Field 89
    0.07,                     !- Field 90
    Until: 24:00,             !- Field 91
    0.04;                     !- Field 92

Schedule:Compact,
    Restaurant HVAC,          !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekday SummerDesignDay,    !- Field 2
    Until: 03:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    1.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 03:00,             !- Field 10
    1.0,                      !- Field 11
    Until: 09:00,             !- Field 12
    0.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    1.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 03:00,             !- Field 17
    1.0,                      !- Field 18
    Until: 10:00,             !- Field 19
    0.0,                      !- Field 20
    Until: 24:00,             !- Field 21
    1.0;                      !- Field 22

Schedule:Compact,
    Restaurant Lighting,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekday SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.15,                     !- Field 4
    Until: 06:00,             !- Field 5
    0.2,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.4,                      !- Field 8
    Until: 10:00,             !- Field 9
    0.6,                      !- Field 10
    Until: 22:00,             !- Field 11
    0.9,                      !- Field 12
    Until: 23:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 24:00,             !- Field 15
    0.3,                      !- Field 16
    For: Saturday WinterDesignDay,    !- Field 17
    Until: 01:00,             !- Field 18
    0.2,                      !- Field 19
    Until: 06:00,             !- Field 20
    0.15,                     !- Field 21
    Until: 08:00,             !- Field 22
    0.3,                      !- Field 23
    Until: 10:00,             !- Field 24
    0.6,                      !- Field 25
    Until: 17:00,             !- Field 26
    0.8,                      !- Field 27
    Until: 22:00,             !- Field 28
    0.9,                      !- Field 29
    Until: 23:00,             !- Field 30
    0.5,                      !- Field 31
    Until: 24:00,             !- Field 32
    0.3,                      !- Field 33
    For: Sunday Holidays AllOtherDays,    !- Field 34
    Until: 01:00,             !- Field 35
    0.2,                      !- Field 36
    Until: 06:00,             !- Field 37
    0.15,                     !- Field 38
    Until: 08:00,             !- Field 39
    0.3,                      !- Field 40
    Until: 10:00,             !- Field 41
    0.5,                      !- Field 42
    Until: 16:00,             !- Field 43
    0.7,                      !- Field 44
    Until: 22:00,             !- Field 45
    0.6,                      !- Field 46
    Until: 23:00,             !- Field 47
    0.5,                      !- Field 48
    Until: 24:00,             !- Field 49
    0.3;                      !- Field 50

Schedule:Compact,
    Restaurant Occupancy,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 02:00,             !- Field 3
    0.15,                     !- Field 4
    Until: 03:00,             !- Field 5
    0.05,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.0,                      !- Field 8
    Until: 10:00,             !- Field 9
    0.05,                     !- Field 10
    Until: 11:00,             !- Field 11
    0.2,                      !- Field 12
    Until: 12:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 13:00,             !- Field 15
    0.8,                      !- Field 16
    Until: 14:00,             !- Field 17
    0.7,                      !- Field 18
    Until: 15:00,             !- Field 19
    0.4,                      !- Field 20
    Until: 16:00,             !- Field 21
    0.2,                      !- Field 22
    Until: 17:00,             !- Field 23
    0.25,                     !- Field 24
    Until: 18:00,             !- Field 25
    0.5,                      !- Field 26
    Until: 21:00,             !- Field 27
    0.8,                      !- Field 28
    Until: 22:00,             !- Field 29
    0.5,                      !- Field 30
    Until: 23:00,             !- Field 31
    0.35,                     !- Field 32
    Until: 24:00,             !- Field 33
    0.2,                      !- Field 34
    For: Saturday WinterDesignDay,    !- Field 35
    Until: 01:00,             !- Field 36
    0.3,                      !- Field 37
    Until: 02:00,             !- Field 38
    0.25,                     !- Field 39
    Until: 03:00,             !- Field 40
    0.05,                     !- Field 41
    Until: 09:00,             !- Field 42
    0.0,                      !- Field 43
    Until: 10:00,             !- Field 44
    0.05,                     !- Field 45
    Until: 11:00,             !- Field 46
    0.2,                      !- Field 47
    Until: 12:00,             !- Field 48
    0.45,                     !- Field 49
    Until: 14:00,             !- Field 50
    0.5,                      !- Field 51
    Until: 15:00,             !- Field 52
    0.35,                     !- Field 53
    Until: 18:00,             !- Field 54
    0.3,                      !- Field 55
    Until: 19:00,             !- Field 56
    0.7,                      !- Field 57
    Until: 20:00,             !- Field 58
    0.9,                      !- Field 59
    Until: 21:00,             !- Field 60
    0.7,                      !- Field 61
    Until: 22:00,             !- Field 62
    0.65,                     !- Field 63
    Until: 23:00,             !- Field 64
    0.55,                     !- Field 65
    Until: 24:00,             !- Field 66
    0.35,                     !- Field 67
    For: Sunday Holidays AllOtherDays,    !- Field 68
    Until: 02:00,             !- Field 69
    0.2,                      !- Field 70
    Until: 03:00,             !- Field 71
    0.05,                     !- Field 72
    Until: 10:00,             !- Field 73
    0.0,                      !- Field 74
    Until: 11:00,             !- Field 75
    0.1,                      !- Field 76
    Until: 12:00,             !- Field 77
    0.2,                      !- Field 78
    Until: 14:00,             !- Field 79
    0.25,                     !- Field 80
    Until: 15:00,             !- Field 81
    0.15,                     !- Field 82
    Until: 16:00,             !- Field 83
    0.2,                      !- Field 84
    Until: 17:00,             !- Field 85
    0.25,                     !- Field 86
    Until: 18:00,             !- Field 87
    0.35,                     !- Field 88
    Until: 19:00,             !- Field 89
    0.55,                     !- Field 90
    Until: 20:00,             !- Field 91
    0.65,                     !- Field 92
    Until: 21:00,             !- Field 93
    0.7,                      !- Field 94
    Until: 22:00,             !- Field 95
    0.35,                     !- Field 96
    Until: 24:00,             !- Field 97
    0.2;                      !- Field 98

Schedule:Compact,
    Restaurant SWH,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    0.2,                      !- Field 4
    Until: 03:00,             !- Field 5
    0.15,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.0,                      !- Field 8
    Until: 08:00,             !- Field 9
    0.6,                      !- Field 10
    Until: 09:00,             !- Field 11
    0.55,                     !- Field 12
    Until: 10:00,             !- Field 13
    0.45,                     !- Field 14
    Until: 11:00,             !- Field 15
    0.4,                      !- Field 16
    Until: 12:00,             !- Field 17
    0.45,                     !- Field 18
    Until: 13:00,             !- Field 19
    0.4,                      !- Field 20
    Until: 14:00,             !- Field 21
    0.35,                     !- Field 22
    Until: 17:00,             !- Field 23
    0.3,                      !- Field 24
    Until: 18:00,             !- Field 25
    0.4,                      !- Field 26
    Until: 19:00,             !- Field 27
    0.55,                     !- Field 28
    Until: 20:00,             !- Field 29
    0.6,                      !- Field 30
    Until: 21:00,             !- Field 31
    0.5,                      !- Field 32
    Until: 22:00,             !- Field 33
    0.55,                     !- Field 34
    Until: 23:00,             !- Field 35
    0.45,                     !- Field 36
    Until: 24:00,             !- Field 37
    0.25,                     !- Field 38
    For: Saturday WinterDesignDay,    !- Field 39
    Until: 01:00,             !- Field 40
    0.2,                      !- Field 41
    Until: 03:00,             !- Field 42
    0.15,                     !- Field 43
    Until: 09:00,             !- Field 44
    0.0,                      !- Field 45
    Until: 10:00,             !- Field 46
    0.5,                      !- Field 47
    Until: 11:00,             !- Field 48
    0.45,                     !- Field 49
    Until: 13:00,             !- Field 50
    0.5,                      !- Field 51
    Until: 14:00,             !- Field 52
    0.45,                     !- Field 53
    Until: 16:00,             !- Field 54
    0.4,                      !- Field 55
    Until: 17:00,             !- Field 56
    0.35,                     !- Field 57
    Until: 18:00,             !- Field 58
    0.4,                      !- Field 59
    Until: 20:00,             !- Field 60
    0.55,                     !- Field 61
    Until: 21:00,             !- Field 62
    0.5,                      !- Field 63
    Until: 22:00,             !- Field 64
    0.55,                     !- Field 65
    Until: 23:00,             !- Field 66
    0.4,                      !- Field 67
    Until: 24:00,             !- Field 68
    0.3,                      !- Field 69
    For: Sunday Holidays AllOtherDays,    !- Field 70
    Until: 01:00,             !- Field 71
    0.25,                     !- Field 72
    Until: 03:00,             !- Field 73
    0.2,                      !- Field 74
    Until: 10:00,             !- Field 75
    0.0,                      !- Field 76
    Until: 12:00,             !- Field 77
    0.5,                      !- Field 78
    Until: 14:00,             !- Field 79
    0.4,                      !- Field 80
    Until: 17:00,             !- Field 81
    0.3,                      !- Field 82
    Until: 18:00,             !- Field 83
    0.4,                      !- Field 84
    Until: 20:00,             !- Field 85
    0.5,                      !- Field 86
    Until: 21:00,             !- Field 87
    0.4,                      !- Field 88
    Until: 22:00,             !- Field 89
    0.5,                      !- Field 90
    Until: 23:00,             !- Field 91
    0.4,                      !- Field 92
    Until: 24:00,             !- Field 93
    0.2;                      !- Field 94

Schedule:Compact,
    Retail HVAC,              !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 21:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 22:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 08:00,             !- Field 17
    0.0,                      !- Field 18
    Until: 17:00,             !- Field 19
    1.0,                      !- Field 20
    Until: 24:00,             !- Field 21
    0.0;                      !- Field 22

Schedule:Compact,
    Retail Lighting,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.2,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 18:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 20:00,             !- Field 11
    0.6,                      !- Field 12
    Until: 21:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 22:00,             !- Field 15
    0.2,                      !- Field 16
    Until: 24:00,             !- Field 17
    0.05,                     !- Field 18
    For: Saturday WinterDesignDay,    !- Field 19
    Until: 07:00,             !- Field 20
    0.05,                     !- Field 21
    Until: 08:00,             !- Field 22
    0.1,                      !- Field 23
    Until: 09:00,             !- Field 24
    0.3,                      !- Field 25
    Until: 10:00,             !- Field 26
    0.6,                      !- Field 27
    Until: 18:00,             !- Field 28
    0.9,                      !- Field 29
    Until: 19:00,             !- Field 30
    0.5,                      !- Field 31
    Until: 21:00,             !- Field 32
    0.3,                      !- Field 33
    Until: 22:00,             !- Field 34
    0.1,                      !- Field 35
    Until: 24:00,             !- Field 36
    0.05,                     !- Field 37
    For: Sunday Holidays AllOtherDays,    !- Field 38
    Until: 08:00,             !- Field 39
    0.05,                     !- Field 40
    Until: 10:00,             !- Field 41
    0.1,                      !- Field 42
    Until: 12:00,             !- Field 43
    0.4,                      !- Field 44
    Until: 17:00,             !- Field 45
    0.6,                      !- Field 46
    Until: 18:00,             !- Field 47
    0.4,                      !- Field 48
    Until: 19:00,             !- Field 49
    0.2,                      !- Field 50
    Until: 24:00,             !- Field 51
    0.05;                     !- Field 52

Schedule:Compact,
    Retail Occupancy,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 11:00,             !- Field 9
    0.5,                      !- Field 10
    Until: 15:00,             !- Field 11
    0.7,                      !- Field 12
    Until: 16:00,             !- Field 13
    0.8,                      !- Field 14
    Until: 17:00,             !- Field 15
    0.7,                      !- Field 16
    Until: 19:00,             !- Field 17
    0.5,                      !- Field 18
    Until: 21:00,             !- Field 19
    0.3,                      !- Field 20
    Until: 24:00,             !- Field 21
    0.0,                      !- Field 22
    For: Saturday WinterDesignDay,    !- Field 23
    Until: 07:00,             !- Field 24
    0.0,                      !- Field 25
    Until: 08:00,             !- Field 26
    0.1,                      !- Field 27
    Until: 09:00,             !- Field 28
    0.2,                      !- Field 29
    Until: 10:00,             !- Field 30
    0.5,                      !- Field 31
    Until: 11:00,             !- Field 32
    0.6,                      !- Field 33
    Until: 17:00,             !- Field 34
    0.8,                      !- Field 35
    Until: 18:00,             !- Field 36
    0.6,                      !- Field 37
    Until: 21:00,             !- Field 38
    0.2,                      !- Field 39
    Until: 22:00,             !- Field 40
    0.1,                      !- Field 41
    Until: 24:00,             !- Field 42
    0.0,                      !- Field 43
    For: Sunday Holidays AllOtherDays,    !- Field 44
    Until: 09:00,             !- Field 45
    0.0,                      !- Field 46
    Until: 10:00,             !- Field 47
    0.1,                      !- Field 48
    Until: 12:00,             !- Field 49
    0.2,                      !- Field 50
    Until: 17:00,             !- Field 51
    0.4,                      !- Field 52
    Until: 18:00,             !- Field 53
    0.2,                      !- Field 54
    Until: 19:00,             !- Field 55
    0.1,                      !- Field 56
    Until: 24:00,             !- Field 57
    0.0;                      !- Field 58

Schedule:Compact,
    Retail SWH,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    0.04,                     !- Field 4
    Until: 03:00,             !- Field 5
    0.05,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.04,                     !- Field 8
    Until: 08:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 09:00,             !- Field 11
    0.23,                     !- Field 12
    Until: 10:00,             !- Field 13
    0.32,                     !- Field 14
    Until: 11:00,             !- Field 15
    0.41,                     !- Field 16
    Until: 12:00,             !- Field 17
    0.57,                     !- Field 18
    Until: 13:00,             !- Field 19
    0.62,                     !- Field 20
    Until: 14:00,             !- Field 21
    0.61,                     !- Field 22
    Until: 15:00,             !- Field 23
    0.5,                      !- Field 24
    Until: 16:00,             !- Field 25
    0.45,                     !- Field 26
    Until: 17:00,             !- Field 27
    0.46,                     !- Field 28
    Until: 18:00,             !- Field 29
    0.47,                     !- Field 30
    Until: 19:00,             !- Field 31
    0.42,                     !- Field 32
    Until: 20:00,             !- Field 33
    0.34,                     !- Field 34
    Until: 21:00,             !- Field 35
    0.33,                     !- Field 36
    Until: 22:00,             !- Field 37
    0.23,                     !- Field 38
    Until: 23:00,             !- Field 39
    0.13,                     !- Field 40
    Until: 24:00,             !- Field 41
    0.08,                     !- Field 42
    For: Saturday WinterDesignDay,    !- Field 43
    Until: 01:00,             !- Field 44
    0.11,                     !- Field 45
    Until: 02:00,             !- Field 46
    0.1,                      !- Field 47
    Until: 03:00,             !- Field 48
    0.08,                     !- Field 49
    Until: 06:00,             !- Field 50
    0.06,                     !- Field 51
    Until: 07:00,             !- Field 52
    0.07,                     !- Field 53
    Until: 08:00,             !- Field 54
    0.2,                      !- Field 55
    Until: 09:00,             !- Field 56
    0.24,                     !- Field 57
    Until: 10:00,             !- Field 58
    0.27,                     !- Field 59
    Until: 11:00,             !- Field 60
    0.42,                     !- Field 61
    Until: 12:00,             !- Field 62
    0.54,                     !- Field 63
    Until: 13:00,             !- Field 64
    0.59,                     !- Field 65
    Until: 14:00,             !- Field 66
    0.6,                      !- Field 67
    Until: 15:00,             !- Field 68
    0.49,                     !- Field 69
    Until: 16:00,             !- Field 70
    0.48,                     !- Field 71
    Until: 17:00,             !- Field 72
    0.47,                     !- Field 73
    Until: 18:00,             !- Field 74
    0.46,                     !- Field 75
    Until: 19:00,             !- Field 76
    0.44,                     !- Field 77
    Until: 20:00,             !- Field 78
    0.36,                     !- Field 79
    Until: 21:00,             !- Field 80
    0.29,                     !- Field 81
    Until: 22:00,             !- Field 82
    0.22,                     !- Field 83
    Until: 23:00,             !- Field 84
    0.16,                     !- Field 85
    Until: 24:00,             !- Field 86
    0.13,                     !- Field 87
    For: Sunday Holidays AllOtherDays,    !- Field 88
    Until: 03:00,             !- Field 89
    0.07,                     !- Field 90
    Until: 06:00,             !- Field 91
    0.06,                     !- Field 92
    Until: 07:00,             !- Field 93
    0.07,                     !- Field 94
    Until: 08:00,             !- Field 95
    0.1,                      !- Field 96
    Until: 09:00,             !- Field 97
    0.12,                     !- Field 98
    Until: 10:00,             !- Field 99
    0.14,                     !- Field 100
    Until: 11:00,             !- Field 101
    0.29,                     !- Field 102
    Until: 12:00,             !- Field 103
    0.31,                     !- Field 104
    Until: 14:00,             !- Field 105
    0.36,                     !- Field 106
    Until: 15:00,             !- Field 107
    0.34,                     !- Field 108
    Until: 16:00,             !- Field 109
    0.35,                     !- Field 110
    Until: 17:00,             !- Field 111
    0.37,                     !- Field 112
    Until: 18:00,             !- Field 113
    0.34,                     !- Field 114
    Until: 19:00,             !- Field 115
    0.25,                     !- Field 116
    Until: 20:00,             !- Field 117
    0.27,                     !- Field 118
    Until: 21:00,             !- Field 119
    0.21,                     !- Field 120
    Until: 22:00,             !- Field 121
    0.16,                     !- Field 122
    Until: 23:00,             !- Field 123
    0.1,                      !- Field 124
    Until: 24:00,             !- Field 125
    0.06;                     !- Field 126

Schedule:Compact,
    School HVAC,              !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 08:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 13:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    School Lighting,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.02,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.3,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.85,                     !- Field 8
    Until: 12:00,             !- Field 9
    0.95,                     !- Field 10
    Until: 15:00,             !- Field 11
    0.8,                      !- Field 12
    Until: 16:00,             !- Field 13
    0.7,                      !- Field 14
    Until: 18:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 21:00,             !- Field 17
    0.35,                     !- Field 18
    Until: 22:00,             !- Field 19
    0.3,                      !- Field 20
    Until: 24:00,             !- Field 21
    0.02,                     !- Field 22
    For: Saturday WinterDesignDay,    !- Field 23
    Until: 07:00,             !- Field 24
    0.02,                     !- Field 25
    Until: 08:00,             !- Field 26
    0.05,                     !- Field 27
    Until: 13:00,             !- Field 28
    0.15,                     !- Field 29
    Until: 16:00,             !- Field 30
    0.05,                     !- Field 31
    Until: 24:00,             !- Field 32
    0.02,                     !- Field 33
    For: Sunday Holidays AllOtherDays,    !- Field 34
    Until: 08:00,             !- Field 35
    0.02,                     !- Field 36
    Until: 16:00,             !- Field 37
    0.05,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.02;                     !- Field 40

Schedule:Compact,
    School Occupancy,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.05,                     !- Field 6
    Until: 09:00,             !- Field 7
    0.75,                     !- Field 8
    Until: 11:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 15:00,             !- Field 11
    0.8,                      !- Field 12
    Until: 16:00,             !- Field 13
    0.45,                     !- Field 14
    Until: 17:00,             !- Field 15
    0.15,                     !- Field 16
    Until: 18:00,             !- Field 17
    0.05,                     !- Field 18
    Until: 19:00,             !- Field 19
    0.15,                     !- Field 20
    Until: 21:00,             !- Field 21
    0.2,                      !- Field 22
    Until: 22:00,             !- Field 23
    0.1,                      !- Field 24
    Until: 24:00,             !- Field 25
    0.0,                      !- Field 26
    For: Saturday WinterDesignDay,    !- Field 27
    Until: 08:00,             !- Field 28
    0.0,                      !- Field 29
    Until: 13:00,             !- Field 30
    0.1,                      !- Field 31
    Until: 24:00,             !- Field 32
    0.0,                      !- Field 33
    For: Sunday Holidays AllOtherDays,    !- Field 34
    Until: 24:00,             !- Field 35
    0.0;                      !- Field 36

Schedule:Compact,
    School SWH,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.34,                     !- Field 8
    Until: 10:00,             !- Field 9
    0.6,                      !- Field 10
    Until: 11:00,             !- Field 11
    0.63,                     !- Field 12
    Until: 12:00,             !- Field 13
    0.72,                     !- Field 14
    Until: 13:00,             !- Field 15
    0.79,                     !- Field 16
    Until: 14:00,             !- Field 17
    0.83,                     !- Field 18
    Until: 15:00,             !- Field 19
    0.61,                     !- Field 20
    Until: 16:00,             !- Field 21
    0.65,                     !- Field 22
    Until: 18:00,             !- Field 23
    0.1,                      !- Field 24
    Until: 19:00,             !- Field 25
    0.19,                     !- Field 26
    Until: 20:00,             !- Field 27
    0.25,                     !- Field 28
    Until: 22:00,             !- Field 29
    0.22,                     !- Field 30
    Until: 23:00,             !- Field 31
    0.12,                     !- Field 32
    Until: 24:00,             !- Field 33
    0.09,                     !- Field 34
    For: Saturday WinterDesignDay,    !- Field 35
    Until: 09:00,             !- Field 36
    0.03,                     !- Field 37
    Until: 13:00,             !- Field 38
    0.05,                     !- Field 39
    Until: 24:00,             !- Field 40
    0.03,                     !- Field 41
    For: Sunday Holidays AllOtherDays,    !- Field 42
    Until: 08:00,             !- Field 43
    0.03,                     !- Field 44
    Until: 13:00,             !- Field 45
    0.05,                     !- Field 46
    Until: 24:00,             !- Field 47
    0.03;                     !- Field 48

Schedule:Compact,
    Warehouse HVAC,           !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 17:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 08:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 16:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    Warehouse Lighting,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.04,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.4,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.7,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 13:00,             !- Field 11
    0.8,                      !- Field 12
    Until: 17:00,             !- Field 13
    0.9,                      !- Field 14
    Until: 18:00,             !- Field 15
    0.3,                      !- Field 16
    Until: 24:00,             !- Field 17
    0.04,                     !- Field 18
    For: Saturday WinterDesignDay,    !- Field 19
    Until: 08:00,             !- Field 20
    0.04,                     !- Field 21
    Until: 09:00,             !- Field 22
    0.08,                     !- Field 23
    Until: 12:00,             !- Field 24
    0.24,                     !- Field 25
    Until: 24:00,             !- Field 26
    0.04,                     !- Field 27
    For: Sunday Holidays AllOtherDays,    !- Field 28
    Until: 24:00,             !- Field 29
    0.04;                     !- Field 30

Schedule:Compact,
    Warehouse Occupancy,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.15,                     !- Field 6
    Until: 09:00,             !- Field 7
    0.7,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 13:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 16:00,             !- Field 13
    0.85,                     !- Field 14
    Until: 17:00,             !- Field 15
    0.2,                      !- Field 16
    Until: 24:00,             !- Field 17
    0.0,                      !- Field 18
    For: Saturday WinterDesignDay,    !- Field 19
    Until: 08:00,             !- Field 20
    0.0,                      !- Field 21
    Until: 12:00,             !- Field 22
    0.2,                      !- Field 23
    Until: 16:00,             !- Field 24
    0.1,                      !- Field 25
    Until: 24:00,             !- Field 26
    0.0,                      !- Field 27
    For: Sunday Holidays AllOtherDays,    !- Field 28
    Until: 24:00,             !- Field 29
    0.0;                      !- Field 30

Schedule:Compact,
    Warehouse SWH,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 04:00,             !- Field 3
    0.02,                     !- Field 4
    Until: 05:00,             !- Field 5
    0.05,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.07,                     !- Field 8
    Until: 08:00,             !- Field 9
    0.1,                      !- Field 10
    Until: 09:00,             !- Field 11
    0.3,                      !- Field 12
    Until: 11:00,             !- Field 13
    0.36,                     !- Field 14
    Until: 12:00,             !- Field 15
    0.46,                     !- Field 16
    Until: 13:00,             !- Field 17
    0.57,                     !- Field 18
    Until: 14:00,             !- Field 19
    0.43,                     !- Field 20
    Until: 15:00,             !- Field 21
    0.38,                     !- Field 22
    Until: 16:00,             !- Field 23
    0.4,                      !- Field 24
    Until: 17:00,             !- Field 25
    0.3,                      !- Field 26
    Until: 18:00,             !- Field 27
    0.18,                     !- Field 28
    Until: 24:00,             !- Field 29
    0.03,                     !- Field 30
    For: Saturday WinterDesignDay,    !- Field 31
    Until: 08:00,             !- Field 32
    0.02,                     !- Field 33
    Until: 09:00,             !- Field 34
    0.06,                     !- Field 35
    Until: 11:00,             !- Field 36
    0.12,                     !- Field 37
    Until: 12:00,             !- Field 38
    0.17,                     !- Field 39
    Until: 14:00,             !- Field 40
    0.04,                     !- Field 41
    Until: 24:00,             !- Field 42
    0.02,                     !- Field 43
    For: Sunday Holidays AllOtherDays,    !- Field 44
    Until: 12:00,             !- Field 45
    0.02,                     !- Field 46
    Until: 14:00,             !- Field 47
    0.04,                     !- Field 48
    Until: 24:00,             !- Field 49
    0.02;                     !- Field 50

SCHEDULE:COMPACT,
    H_SetBack_20,             !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Alldays,             !- Field 2
    Until: 5:00,              !- Field 3
    18,                       !- Field 4
    Until: 21:00,             !- Field 5
    20,                       !- Field 6
    Until: 24:00,             !- Field 7
    18;                       !- Field 8

SCHEDULE:COMPACT,
    C_SetBack_25,             !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Alldays,             !- Field 2
    Until: 5:00,              !- Field 3
    26,                       !- Field 4
    Until: 21:00,             !- Field 5
    25,                       !- Field 6
    Until: 24:00,             !- Field 7
    26;                       !- Field 8

SCHEDULE:COMPACT,
    Schedule Activity 70,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Alldays,             !- Field 2
    Until: 24:00,             !- Field 3
    70;                       !- Field 4

MATERIAL,
    hardwood,                 !- Name
    MediumRough,              !- Roughness
    0.04,                     !- Thickness
    0.13,                     !- Conductivity
    650,                      !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    concrete_CEM_II_BS325R_wz05,    !- Name
    MediumRough,              !- Roughness
    0.175,                    !- Thickness
    2.1,                      !- Conductivity
    2420,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    EPS_040_15,               !- Name
    MediumRough,              !- Roughness
    0.07,                     !- Thickness
    0.04,                     !- Conductivity
    15,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    lime_plaster,             !- Name
    MediumRough,              !- Roughness
    0.01,                     !- Thickness
    0.7,                      !- Conductivity
    1600,                     !- Density
    850,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    vertical_core_brick_700,    !- Name
    MediumRough,              !- Roughness
    0.15,                     !- Thickness
    0.13,                     !- Conductivity
    695,                      !- Density
    850,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    cement_floating_screed_2_bottom,    !- Name
    MediumRough,              !- Roughness
    0.04,                     !- Thickness
    1.4,                      !- Conductivity
    1990,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    foam_glass_board_130,     !- Name
    MediumRough,              !- Roughness
    0.12,                     !- Thickness
    0.065,                    !- Conductivity
    130,                      !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    gravel_single_granular,    !- Name
    MediumRough,              !- Roughness
    0.03,                     !- Thickness
    0.814,                    !- Conductivity
    1500,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    DefaultMaterial,          !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.1,                      !- Conductivity
    1000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach,    !- Name
    1.2475377544320418,       !- UFactor
    0.65;                     !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    DefaultGlazing,           !- Name
    2.7,                      !- UFactor
    0.763,                    !- Solar Heat Gain Coefficient
    0.8;                      !- Visible Transmittance

CONSTRUCTION,
    BS Exterior Window,       !- Name
    Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach;    !- Outside Layer

CONSTRUCTION,
    BS Door,                  !- Name
    hardwood;                 !- Outside Layer

CONSTRUCTION,
    BS Exterior Wall,         !- Name
    EPS_040_15,               !- Outside Layer
    concrete_CEM_II_BS325R_wz05;    !- Layer 2

CONSTRUCTION,
    BS Interior Wall,         !- Name
    lime_plaster,             !- Outside Layer
    vertical_core_brick_700,    !- Layer 2
    lime_plaster;             !- Layer 3

CONSTRUCTION,
    BS Ground Floor,          !- Name
    concrete_CEM_II_BS325R_wz05,    !- Outside Layer
    EPS_040_15,               !- Layer 2
    cement_floating_screed_2_bottom;    !- Layer 3

CONSTRUCTION,
    BS Interior Floor,        !- Name
    concrete_CEM_II_BS325R_wz05,    !- Outside Layer
    EPS_040_15,               !- Layer 2
    cement_floating_screed_2_bottom;    !- Layer 3

CONSTRUCTION,
    BS Ceiling,               !- Name
    cement_floating_screed_2_bottom,    !- Outside Layer
    EPS_040_15,               !- Layer 2
    concrete_CEM_II_BS325R_wz05;    !- Layer 3

CONSTRUCTION,
    BS Flat Roof,             !- Name
    gravel_single_granular,    !- Outside Layer
    foam_glass_board_130,     !- Layer 2
    concrete_CEM_II_BS325R_wz05;    !- Layer 3

CONSTRUCTION,
    Project Wall,             !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Partition,        !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Floor,            !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Flat Roof,        !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Ceiling,          !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Door,             !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project External Window,    !- Name
    DefaultGlazing;           !- Outside Layer

CONSTRUCTION:AIRBOUNDARY,
    Air Wall,                 !- Name
    GroupedZones,             !- Solar and Daylighting Method
    GroupedZones,             !- Radiant Exchange Method
    SimpleMixing,             !- Air Exchange Method
    0.5;                      !- Simple Mixing Air Changes per Hour

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

ZONE,
    3ybXDPBVX5IhxfQFxHfvr_,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    354.948061154017,         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1$8cOT$gXAoQ08HxtyPug2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    55.18124999999999,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2QREGWJ8nBSPfmVGyP17di,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    32.46249999999999,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3fC8laot17j8s0eGBU2eqO,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    31.256749999999993,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONELIST,
    All_Zones,                !- Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone 1 Name
    1$8cOT$gXAoQ08HxtyPug2,    !- Zone 2 Name
    2QREGWJ8nBSPfmVGyP17di,    !- Zone 3 Name
    3fC8laot17j8s0eGBU2eqO;    !- Zone 4 Name

ZONELIST,
    Erdgeschoss,              !- Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone 1 Name
    1$8cOT$gXAoQ08HxtyPug2,    !- Zone 2 Name
    2QREGWJ8nBSPfmVGyP17di,    !- Zone 3 Name
    3fC8laot17j8s0eGBU2eqO;    !- Zone 4 Name

ZONEGROUP,
    Erdgeschoss,              !- Name
    Erdgeschoss,              !- Zone List Name
    1;                        !- Zone List Multiplier

BUILDINGSURFACE:DETAILED,
    1oGVdaGe9Eeu3nKCN635Eg,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    4.01,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    4.01,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.41,                     !- Vertex 3 Xcoordinate
    4.01,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.41,                     !- Vertex 4 Xcoordinate
    4.01,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    023eM4ozrDQgQtOf$92iHH,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    9.7,                      !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    9.7,                      !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    9.7,                      !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    9.7,                      !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1hl2KvsXf8xxZVXqJ31kBW,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    9.7,                      !- Vertex 1 Ycoordinate
    3.31,                     !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    9.7,                      !- Vertex 2 Ycoordinate
    3.2,                      !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    9.7,                      !- Vertex 3 Ycoordinate
    3.2,                      !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    9.7,                      !- Vertex 4 Ycoordinate
    3.31;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2ucqaJRbTFRgCqfa67sRD0,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    9.7,                      !- Vertex 1 Ycoordinate
    3.356,                    !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    9.7,                      !- Vertex 2 Ycoordinate
    3.31,                     !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    9.7,                      !- Vertex 3 Ycoordinate
    3.31,                     !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    9.7,                      !- Vertex 4 Ycoordinate
    3.356;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1Mk5H4FLLCje2hiX7T9PRg,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    9.7,                      !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    9.7,                      !- Vertex 2 Ycoordinate
    3.356,                    !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    9.7,                      !- Vertex 3 Ycoordinate
    3.356,                    !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    9.7,                      !- Vertex 4 Ycoordinate
    3.36;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2npU5fBQ9BzxMxSxVP3SZE,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    9.7,                      !- Vertex 1 Ycoordinate
    3.373,                    !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    9.7,                      !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    9.7,                      !- Vertex 3 Ycoordinate
    3.36,                     !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    9.7,                      !- Vertex 4 Ycoordinate
    3.373;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1D6AGBl9TDXRy8ercF1ER7,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    0.3,                      !- Vertex 1 Ycoordinate
    3.2,                      !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    0.3,                      !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    11.7,                     !- Vertex 3 Xcoordinate
    0.3,                      !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    11.7,                     !- Vertex 4 Xcoordinate
    0.3,                      !- Vertex 4 Ycoordinate
    3.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3aUE$Koj9AYuEBZm$8VF9x,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    0.3,                      !- Vertex 1 Ycoordinate
    3.31,                     !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    0.3,                      !- Vertex 2 Ycoordinate
    3.2,                      !- Vertex 2 Zcoordinate
    11.7,                     !- Vertex 3 Xcoordinate
    0.3,                      !- Vertex 3 Ycoordinate
    3.2,                      !- Vertex 3 Zcoordinate
    11.7,                     !- Vertex 4 Xcoordinate
    0.3,                      !- Vertex 4 Ycoordinate
    3.31;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0vFQWMwRb718Z$hrionflT,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    0.3,                      !- Vertex 1 Ycoordinate
    3.356,                    !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    0.3,                      !- Vertex 2 Ycoordinate
    3.31,                     !- Vertex 2 Zcoordinate
    11.7,                     !- Vertex 3 Xcoordinate
    0.3,                      !- Vertex 3 Ycoordinate
    3.31,                     !- Vertex 3 Zcoordinate
    11.7,                     !- Vertex 4 Xcoordinate
    0.3,                      !- Vertex 4 Ycoordinate
    3.356;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3x3ysNSSDDxOxPP2vf2l0A,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    0.3,                      !- Vertex 1 Ycoordinate
    3.36,                     !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    0.3,                      !- Vertex 2 Ycoordinate
    3.356,                    !- Vertex 2 Zcoordinate
    11.7,                     !- Vertex 3 Xcoordinate
    0.3,                      !- Vertex 3 Ycoordinate
    3.356,                    !- Vertex 3 Zcoordinate
    11.7,                     !- Vertex 4 Xcoordinate
    0.3,                      !- Vertex 4 Ycoordinate
    3.36;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3pOyNBz_P3mOvorvZkj9c4,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    0.3,                      !- Vertex 1 Ycoordinate
    3.373,                    !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    0.3,                      !- Vertex 2 Ycoordinate
    3.36,                     !- Vertex 2 Zcoordinate
    11.7,                     !- Vertex 3 Xcoordinate
    0.3,                      !- Vertex 3 Ycoordinate
    3.36,                     !- Vertex 3 Zcoordinate
    11.7,                     !- Vertex 4 Xcoordinate
    0.3,                      !- Vertex 4 Ycoordinate
    3.373;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1T8OnH4i505xlexVPUFq4Z,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.8,                      !- Vertex 1 Xcoordinate
    4.23,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    3.8,                      !- Vertex 2 Xcoordinate
    4.23,                     !- Vertex 2 Ycoordinate
    2.26,                     !- Vertex 2 Zcoordinate
    7.41,                     !- Vertex 3 Xcoordinate
    4.23,                     !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    7.41,                     !- Vertex 4 Xcoordinate
    4.23,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0wM1HqmUf2dxQF$bwZsjsg,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.41,                     !- Vertex 1 Xcoordinate
    4.03,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.41,                     !- Vertex 2 Xcoordinate
    4.03,                     !- Vertex 2 Ycoordinate
    2.26,                     !- Vertex 2 Zcoordinate
    3.8,                      !- Vertex 3 Xcoordinate
    4.03,                     !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    3.8,                      !- Vertex 4 Xcoordinate
    4.03,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1pA1PfqLv4SP72db780hzJ,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.41,                     !- Vertex 1 Xcoordinate
    4.03,                     !- Vertex 1 Ycoordinate
    2.26,                     !- Vertex 1 Zcoordinate
    7.41,                     !- Vertex 2 Xcoordinate
    4.23,                     !- Vertex 2 Ycoordinate
    2.26,                     !- Vertex 2 Zcoordinate
    3.8,                      !- Vertex 3 Xcoordinate
    4.23,                     !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    3.8,                      !- Vertex 4 Xcoordinate
    4.03,                     !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3_cIkm8bv7mgsDCXAnNm9x,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.8,                      !- Vertex 1 Xcoordinate
    4.01,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    3.8,                      !- Vertex 2 Xcoordinate
    4.01,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    4.01,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    4.01,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    17q1cdIw129QD1AiYTCS$I,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.8,                      !- Vertex 1 Xcoordinate
    4.25,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    3.8,                      !- Vertex 2 Xcoordinate
    4.25,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.8,                      !- Vertex 3 Xcoordinate
    4.01,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.8,                      !- Vertex 4 Xcoordinate
    4.01,                     !- Vertex 4 Ycoordinate
    2.5,                      !- Vertex 4 Zcoordinate
    3.8,                      !- Vertex 5 Xcoordinate
    4.03,                     !- Vertex 5 Ycoordinate
    2.5,                      !- Vertex 5 Zcoordinate
    3.8,                      !- Vertex 6 Xcoordinate
    4.03,                     !- Vertex 6 Ycoordinate
    2.26,                     !- Vertex 6 Zcoordinate
    3.8,                      !- Vertex 7 Xcoordinate
    4.23,                     !- Vertex 7 Ycoordinate
    2.26,                     !- Vertex 7 Zcoordinate
    3.8,                      !- Vertex 8 Xcoordinate
    4.23,                     !- Vertex 8 Ycoordinate
    2.5;                      !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3VjgjuJdz7GPHoc2_ZpXuG,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    4.25,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    4.25,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.8,                      !- Vertex 3 Xcoordinate
    4.25,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.8,                      !- Vertex 4 Xcoordinate
    4.25,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2WR2CGo5r0u9wZD8Yv8T7h,    !- Name
    Floor,                    !- Surface Type
    BS Ground Floor,          !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    4.01,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    0.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    0.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    4.01,                     !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    3.8,                      !- Vertex 5 Xcoordinate
    4.01,                     !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    3.8,                      !- Vertex 6 Xcoordinate
    4.25,                     !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    0.3,                      !- Vertex 7 Xcoordinate
    4.25,                     !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    0.3,                      !- Vertex 8 Xcoordinate
    5.75,                     !- Vertex 8 Ycoordinate
    0,                        !- Vertex 8 Zcoordinate
    7.41,                     !- Vertex 9 Xcoordinate
    5.75,                     !- Vertex 9 Ycoordinate
    0,                        !- Vertex 9 Zcoordinate
    7.41,                     !- Vertex 10 Xcoordinate
    4.01,                     !- Vertex 10 Ycoordinate
    0;                        !- Vertex 10 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3X3lNMYKH8DfUq3Q5VaLFw,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    5.04,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    11.64,                    !- Vertex 3 Xcoordinate
    5.04,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    11.64,                    !- Vertex 4 Xcoordinate
    5.02,                     !- Vertex 4 Ycoordinate
    5.927,                    !- Vertex 4 Zcoordinate
    11.64,                    !- Vertex 5 Xcoordinate
    5.013,                    !- Vertex 5 Ycoordinate
    5.927,                    !- Vertex 5 Zcoordinate
    11.64,                    !- Vertex 6 Xcoordinate
    5,                        !- Vertex 6 Ycoordinate
    5.927;                    !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3DrWEdfxT9ERo$TAL6SkJV,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    4.96,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    11.64,                    !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    11.64,                    !- Vertex 4 Xcoordinate
    4.987,                    !- Vertex 4 Ycoordinate
    5.927,                    !- Vertex 4 Zcoordinate
    11.64,                    !- Vertex 5 Xcoordinate
    4.98,                     !- Vertex 5 Ycoordinate
    5.927,                    !- Vertex 5 Zcoordinate
    11.64,                    !- Vertex 6 Xcoordinate
    4.96,                     !- Vertex 6 Ycoordinate
    5.927;                    !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3$s8c6MLr9wfwUlR7edLVI,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.64,                    !- Vertex 1 Xcoordinate
    5.02,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    11.64,                    !- Vertex 2 Xcoordinate
    5.04,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    11.56,                    !- Vertex 3 Xcoordinate
    5.04,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    11.56,                    !- Vertex 4 Xcoordinate
    5.02,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1hg7WEYN1Fp9IhXscCIp95,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.64,                    !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    11.64,                    !- Vertex 2 Xcoordinate
    5.013,                    !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    11.64,                    !- Vertex 3 Xcoordinate
    5.02,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    11.56,                    !- Vertex 4 Xcoordinate
    5.02,                     !- Vertex 4 Ycoordinate
    5.927,                    !- Vertex 4 Zcoordinate
    11.56,                    !- Vertex 5 Xcoordinate
    5,                        !- Vertex 5 Ycoordinate
    5.927;                    !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0p1_Nz6tj9cf1CYCCtj91u,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.64,                    !- Vertex 1 Xcoordinate
    4.98,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    11.64,                    !- Vertex 2 Xcoordinate
    4.987,                    !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    11.64,                    !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    11.56,                    !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    5.927,                    !- Vertex 4 Zcoordinate
    11.56,                    !- Vertex 5 Xcoordinate
    4.98,                     !- Vertex 5 Ycoordinate
    5.927;                    !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3KDMqjwrb8TOYrW_L3C37J,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.64,                    !- Vertex 1 Xcoordinate
    4.96,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    11.64,                    !- Vertex 2 Xcoordinate
    4.98,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    11.56,                    !- Vertex 3 Xcoordinate
    4.98,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    11.56,                    !- Vertex 4 Xcoordinate
    4.96,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2ot1BUJ2D2t8uqpjPx6uuP,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.56,                    !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    11.56,                    !- Vertex 2 Xcoordinate
    5.04,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    10.94,                    !- Vertex 3 Xcoordinate
    5.04,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    10.94,                    !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3$2KQxc5bFrBR2upBmQEDK,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.56,                    !- Vertex 1 Xcoordinate
    4.96,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    11.56,                    !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    10.94,                    !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    10.94,                    !- Vertex 4 Xcoordinate
    4.96,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3Ea_vKgkz04f2bU9LQDF4n,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.94,                    !- Vertex 1 Xcoordinate
    5.02,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    10.94,                    !- Vertex 2 Xcoordinate
    5.04,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    10.86,                    !- Vertex 3 Xcoordinate
    5.04,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    10.86,                    !- Vertex 4 Xcoordinate
    5.02,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0r2Pk3CZ91sPuDQku7nEcB,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.94,                    !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    10.94,                    !- Vertex 2 Xcoordinate
    5.02,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    10.86,                    !- Vertex 3 Xcoordinate
    5.02,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    10.86,                    !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3rOjJr9cX0hvognr5rIj1$,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.94,                    !- Vertex 1 Xcoordinate
    4.98,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    10.94,                    !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    10.86,                    !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    10.86,                    !- Vertex 4 Xcoordinate
    4.98,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2cpDu4_w9FSe_Wtey7OC11,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.94,                    !- Vertex 1 Xcoordinate
    4.96,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    10.94,                    !- Vertex 2 Xcoordinate
    4.98,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    10.86,                    !- Vertex 3 Xcoordinate
    4.98,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    10.86,                    !- Vertex 4 Xcoordinate
    4.96,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3yZG_k4un618LnffP0_zF0,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.86,                    !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    10.86,                    !- Vertex 2 Xcoordinate
    5.04,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    10.24,                    !- Vertex 3 Xcoordinate
    5.04,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    10.24,                    !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2vkmWH5krDBPD1KOUSWjoy,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.86,                    !- Vertex 1 Xcoordinate
    4.96,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    10.86,                    !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    10.24,                    !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    10.24,                    !- Vertex 4 Xcoordinate
    4.96,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1FzT5J37P5ox$G_3SfCb5$,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.24,                    !- Vertex 1 Xcoordinate
    5.02,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    10.24,                    !- Vertex 2 Xcoordinate
    5.04,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    10.16,                    !- Vertex 3 Xcoordinate
    5.04,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    10.16,                    !- Vertex 4 Xcoordinate
    5.02,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0T4BkTF$v9Tuz5$m863hKe,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.24,                    !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    10.24,                    !- Vertex 2 Xcoordinate
    5.02,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    10.16,                    !- Vertex 3 Xcoordinate
    5.02,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    10.16,                    !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    17OtewC9D0vhRTH2CDkTBf,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.24,                    !- Vertex 1 Xcoordinate
    4.98,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    10.24,                    !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    10.16,                    !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    10.16,                    !- Vertex 4 Xcoordinate
    4.98,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0_PTinE7vFgRmHFj2OVgs4,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.24,                    !- Vertex 1 Xcoordinate
    4.96,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    10.24,                    !- Vertex 2 Xcoordinate
    4.98,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    10.16,                    !- Vertex 3 Xcoordinate
    4.98,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    10.16,                    !- Vertex 4 Xcoordinate
    4.96,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    05_R_KPmn2MBkCvn3YHnN$,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.16,                    !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    10.16,                    !- Vertex 2 Xcoordinate
    5.04,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    9.54,                     !- Vertex 3 Xcoordinate
    5.04,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    9.54,                     !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0iWLHkmLvEb8vJ8Sf2URIV,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.16,                    !- Vertex 1 Xcoordinate
    4.96,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    10.16,                    !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    9.54,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    9.54,                     !- Vertex 4 Xcoordinate
    4.96,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1qRzdnzRnCUAj5oVUp3a$E,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.54,                     !- Vertex 1 Xcoordinate
    5.02,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    9.54,                     !- Vertex 2 Xcoordinate
    5.04,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    9.46,                     !- Vertex 3 Xcoordinate
    5.04,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    9.46,                     !- Vertex 4 Xcoordinate
    5.02,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3qIo31r352UOyg6u$pL3rt,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.54,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    9.54,                     !- Vertex 2 Xcoordinate
    5.02,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    9.46,                     !- Vertex 3 Xcoordinate
    5.02,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    9.46,                     !- Vertex 4 Xcoordinate
    5.013,                    !- Vertex 4 Ycoordinate
    5.927,                    !- Vertex 4 Zcoordinate
    9.46,                     !- Vertex 5 Xcoordinate
    5,                        !- Vertex 5 Ycoordinate
    5.927;                    !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3yobqOReb3dBs14PCPcSBI,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.54,                     !- Vertex 1 Xcoordinate
    4.98,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    9.54,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    9.46,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    9.46,                     !- Vertex 4 Xcoordinate
    4.987,                    !- Vertex 4 Ycoordinate
    5.927,                    !- Vertex 4 Zcoordinate
    9.46,                     !- Vertex 5 Xcoordinate
    4.98,                     !- Vertex 5 Ycoordinate
    5.927;                    !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    18QtvxNfP6_8PHE9kjbmzk,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.54,                     !- Vertex 1 Xcoordinate
    4.96,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    9.54,                     !- Vertex 2 Xcoordinate
    4.98,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    9.46,                     !- Vertex 3 Xcoordinate
    4.98,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    9.46,                     !- Vertex 4 Xcoordinate
    4.96,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3rw0tvdjH4AfgLr9ei5x$1,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.46,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    9.46,                     !- Vertex 2 Xcoordinate
    5.013,                    !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    9.46,                     !- Vertex 3 Xcoordinate
    5.02,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    9.46,                     !- Vertex 4 Xcoordinate
    5.04,                     !- Vertex 4 Ycoordinate
    5.927,                    !- Vertex 4 Zcoordinate
    8.84,                     !- Vertex 5 Xcoordinate
    5.04,                     !- Vertex 5 Ycoordinate
    5.927,                    !- Vertex 5 Zcoordinate
    8.84,                     !- Vertex 6 Xcoordinate
    5,                        !- Vertex 6 Ycoordinate
    5.927;                    !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3yEKbpAPjEvv_F3_Dbtc0s,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    9.46,                     !- Vertex 1 Xcoordinate
    4.96,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    9.46,                     !- Vertex 2 Xcoordinate
    4.98,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    9.46,                     !- Vertex 3 Xcoordinate
    4.987,                    !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    9.46,                     !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    5.927,                    !- Vertex 4 Zcoordinate
    8.84,                     !- Vertex 5 Xcoordinate
    5,                        !- Vertex 5 Ycoordinate
    5.927,                    !- Vertex 5 Zcoordinate
    8.84,                     !- Vertex 6 Xcoordinate
    4.96,                     !- Vertex 6 Ycoordinate
    5.927;                    !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1cr8VeJMrCj9DD8FYV1DUF,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.84,                     !- Vertex 1 Xcoordinate
    5.02,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    8.84,                     !- Vertex 2 Xcoordinate
    5.04,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    8.76,                     !- Vertex 3 Xcoordinate
    5.04,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    8.76,                     !- Vertex 4 Xcoordinate
    5.02,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1VhlsHxgn16wSlu$J$hSfe,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.84,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    8.84,                     !- Vertex 2 Xcoordinate
    5.02,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    8.76,                     !- Vertex 3 Xcoordinate
    5.02,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    8.76,                     !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1ttARx8Zv4DBNKIWrTJSmq,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.84,                     !- Vertex 1 Xcoordinate
    4.98,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    8.84,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    8.76,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    8.76,                     !- Vertex 4 Xcoordinate
    4.98,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1ODHjVgXnDqQYulcinj_xT,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.84,                     !- Vertex 1 Xcoordinate
    4.96,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    8.84,                     !- Vertex 2 Xcoordinate
    4.98,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    8.76,                     !- Vertex 3 Xcoordinate
    4.98,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    8.76,                     !- Vertex 4 Xcoordinate
    4.96,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1wKl4Ms$fD$QFYz3tMMbsu,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.76,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    8.76,                     !- Vertex 2 Xcoordinate
    5.04,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    8.14,                     !- Vertex 3 Xcoordinate
    5.04,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    8.14,                     !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1Xt8RqrEHDKQfwn5hX0fZ0,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.76,                     !- Vertex 1 Xcoordinate
    4.96,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    8.76,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    8.14,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    8.14,                     !- Vertex 4 Xcoordinate
    4.96,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0V3NJmJh520wrPFIj2tV_o,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.14,                     !- Vertex 1 Xcoordinate
    5.02,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    8.14,                     !- Vertex 2 Xcoordinate
    5.04,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    8.06,                     !- Vertex 3 Xcoordinate
    5.04,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    8.06,                     !- Vertex 4 Xcoordinate
    5.02,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1fHsTbdRHC09AHCFpu24W5,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.14,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    8.14,                     !- Vertex 2 Xcoordinate
    5.02,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    8.06,                     !- Vertex 3 Xcoordinate
    5.02,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    8.06,                     !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    017PlN19H4wwVayvcTGRSx,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.14,                     !- Vertex 1 Xcoordinate
    4.98,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    8.14,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    8.06,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    8.06,                     !- Vertex 4 Xcoordinate
    4.98,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3IQF5otUDAow_WJB_0CvEq,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.14,                     !- Vertex 1 Xcoordinate
    4.96,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    8.14,                     !- Vertex 2 Xcoordinate
    4.98,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    8.06,                     !- Vertex 3 Xcoordinate
    4.98,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    8.06,                     !- Vertex 4 Xcoordinate
    4.96,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2KMRAsOTn1J9iIXUKea0A2,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.06,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    8.06,                     !- Vertex 2 Xcoordinate
    5.04,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    7.44,                     !- Vertex 3 Xcoordinate
    5.04,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    7.44,                     !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    021pk_5gL2eeCasNwOLUp3,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.06,                     !- Vertex 1 Xcoordinate
    4.96,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    8.06,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    7.44,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    7.44,                     !- Vertex 4 Xcoordinate
    4.96,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    13Ft0F4WT7gAUyZJxOANOC,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.44,                     !- Vertex 1 Xcoordinate
    5.02,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    7.44,                     !- Vertex 2 Xcoordinate
    5.04,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    7.36,                     !- Vertex 3 Xcoordinate
    5.04,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    7.36,                     !- Vertex 4 Xcoordinate
    5.02,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1N8TSsirb2UgI1s$afiz9k,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.44,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    7.44,                     !- Vertex 2 Xcoordinate
    5.02,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    7.36,                     !- Vertex 3 Xcoordinate
    5.02,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    7.36,                     !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2Hb7iUk3z8F9oXnu0fh$gS,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.44,                     !- Vertex 1 Xcoordinate
    4.98,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    7.44,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    7.36,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    7.36,                     !- Vertex 4 Xcoordinate
    4.98,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3zt6sHQQbF$gTY6ii6QGQJ,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.44,                     !- Vertex 1 Xcoordinate
    4.96,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    7.44,                     !- Vertex 2 Xcoordinate
    4.98,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    7.36,                     !- Vertex 3 Xcoordinate
    4.98,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    7.36,                     !- Vertex 4 Xcoordinate
    4.96,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    07knSPD3z2_wWsJGz5Ektk,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.36,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    7.36,                     !- Vertex 2 Xcoordinate
    5.04,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    6.74,                     !- Vertex 3 Xcoordinate
    5.04,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    6.74,                     !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2pEMjbQVLBrhwHTVa7s2XD,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.36,                     !- Vertex 1 Xcoordinate
    4.96,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    7.36,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    6.74,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    6.74,                     !- Vertex 4 Xcoordinate
    4.96,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1ol96NE69B_8c6SEZY6SiG,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.74,                     !- Vertex 1 Xcoordinate
    5.02,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    6.74,                     !- Vertex 2 Xcoordinate
    5.04,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    6.66,                     !- Vertex 3 Xcoordinate
    5.04,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    6.66,                     !- Vertex 4 Xcoordinate
    5.02,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0Al$aDNNXFHvv0O_NHKkkJ,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.74,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    6.74,                     !- Vertex 2 Xcoordinate
    5.02,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    6.66,                     !- Vertex 3 Xcoordinate
    5.02,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    6.66,                     !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2c2tDA9UTD98Hkt1QHrS5Q,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.74,                     !- Vertex 1 Xcoordinate
    4.98,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    6.74,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    6.66,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    6.66,                     !- Vertex 4 Xcoordinate
    4.98,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2II0M7tUz6Xgc6EMFZ6ju2,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.74,                     !- Vertex 1 Xcoordinate
    4.96,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    6.74,                     !- Vertex 2 Xcoordinate
    4.98,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    6.66,                     !- Vertex 3 Xcoordinate
    4.98,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    6.66,                     !- Vertex 4 Xcoordinate
    4.96,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2R90EfuI16EuFk0siKWH4c,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.66,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    6.66,                     !- Vertex 2 Xcoordinate
    5.04,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    6.04,                     !- Vertex 3 Xcoordinate
    5.04,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    6.04,                     !- Vertex 4 Xcoordinate
    5.02,                     !- Vertex 4 Ycoordinate
    5.927,                    !- Vertex 4 Zcoordinate
    6.04,                     !- Vertex 5 Xcoordinate
    5.013,                    !- Vertex 5 Ycoordinate
    5.927,                    !- Vertex 5 Zcoordinate
    6.04,                     !- Vertex 6 Xcoordinate
    5,                        !- Vertex 6 Ycoordinate
    5.927;                    !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2uXC4SThbFYxuZGFp8p9NR,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.66,                     !- Vertex 1 Xcoordinate
    4.96,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    6.66,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    6.04,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    6.04,                     !- Vertex 4 Xcoordinate
    4.987,                    !- Vertex 4 Ycoordinate
    5.927,                    !- Vertex 4 Zcoordinate
    6.04,                     !- Vertex 5 Xcoordinate
    4.98,                     !- Vertex 5 Ycoordinate
    5.927,                    !- Vertex 5 Zcoordinate
    6.04,                     !- Vertex 6 Xcoordinate
    4.96,                     !- Vertex 6 Ycoordinate
    5.927;                    !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0GbTT122b1fObvdmvMrSvo,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.04,                     !- Vertex 1 Xcoordinate
    5.02,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    6.04,                     !- Vertex 2 Xcoordinate
    5.04,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    5.96,                     !- Vertex 3 Xcoordinate
    5.04,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    5.96,                     !- Vertex 4 Xcoordinate
    5.02,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0ALl7t4r57Cx_AZp7eQEmI,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.04,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    6.04,                     !- Vertex 2 Xcoordinate
    5.013,                    !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    6.04,                     !- Vertex 3 Xcoordinate
    5.02,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    5.96,                     !- Vertex 4 Xcoordinate
    5.02,                     !- Vertex 4 Ycoordinate
    5.927,                    !- Vertex 4 Zcoordinate
    5.96,                     !- Vertex 5 Xcoordinate
    5,                        !- Vertex 5 Ycoordinate
    5.927;                    !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2G1DJcXjXFjxbgyR2T4dS2,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.04,                     !- Vertex 1 Xcoordinate
    4.98,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    6.04,                     !- Vertex 2 Xcoordinate
    4.987,                    !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    6.04,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    5.96,                     !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    5.927,                    !- Vertex 4 Zcoordinate
    5.96,                     !- Vertex 5 Xcoordinate
    4.98,                     !- Vertex 5 Ycoordinate
    5.927;                    !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3xTgV3HODFtQIZbTsD3gdn,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.04,                     !- Vertex 1 Xcoordinate
    4.96,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    6.04,                     !- Vertex 2 Xcoordinate
    4.98,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    5.96,                     !- Vertex 3 Xcoordinate
    4.98,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    5.96,                     !- Vertex 4 Xcoordinate
    4.96,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2RAoz$vmb1LP$CxDhegpQU,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.96,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    5.96,                     !- Vertex 2 Xcoordinate
    5.04,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    5.34,                     !- Vertex 3 Xcoordinate
    5.04,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    5.34,                     !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2XMgTSdJv2kB$C6sFta6bK,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.96,                     !- Vertex 1 Xcoordinate
    4.96,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    5.96,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    5.34,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    5.34,                     !- Vertex 4 Xcoordinate
    4.96,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    064TRouVfB0gubXmCsGOOg,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.34,                     !- Vertex 1 Xcoordinate
    5.02,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    5.34,                     !- Vertex 2 Xcoordinate
    5.04,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    5.26,                     !- Vertex 3 Xcoordinate
    5.04,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    5.26,                     !- Vertex 4 Xcoordinate
    5.02,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0FWc1p84XDAu9PMoByrUjB,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.34,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    5.34,                     !- Vertex 2 Xcoordinate
    5.02,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    5.26,                     !- Vertex 3 Xcoordinate
    5.02,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    5.26,                     !- Vertex 4 Xcoordinate
    5.013,                    !- Vertex 4 Ycoordinate
    5.927,                    !- Vertex 4 Zcoordinate
    5.26,                     !- Vertex 5 Xcoordinate
    5,                        !- Vertex 5 Ycoordinate
    5.927;                    !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3Y3VQLixvBhOP2qDRTEKe_,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.34,                     !- Vertex 1 Xcoordinate
    4.98,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    5.34,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    5.26,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    5.26,                     !- Vertex 4 Xcoordinate
    4.987,                    !- Vertex 4 Ycoordinate
    5.927,                    !- Vertex 4 Zcoordinate
    5.26,                     !- Vertex 5 Xcoordinate
    4.98,                     !- Vertex 5 Ycoordinate
    5.927;                    !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2MmL714Q92_u_9E2uOb56e,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.34,                     !- Vertex 1 Xcoordinate
    4.96,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    5.34,                     !- Vertex 2 Xcoordinate
    4.98,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    5.26,                     !- Vertex 3 Xcoordinate
    4.98,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    5.26,                     !- Vertex 4 Xcoordinate
    4.96,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    08HqMrLfD3ZhzDTaPPgD95,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.26,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    5.26,                     !- Vertex 2 Xcoordinate
    5.013,                    !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    5.26,                     !- Vertex 3 Xcoordinate
    5.02,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    5.26,                     !- Vertex 4 Xcoordinate
    5.04,                     !- Vertex 4 Ycoordinate
    5.927,                    !- Vertex 4 Zcoordinate
    4.64,                     !- Vertex 5 Xcoordinate
    5.04,                     !- Vertex 5 Ycoordinate
    5.927,                    !- Vertex 5 Zcoordinate
    4.64,                     !- Vertex 6 Xcoordinate
    5,                        !- Vertex 6 Ycoordinate
    5.927;                    !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0z2zZcMBX9TOwxKnjr3$yo,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.26,                     !- Vertex 1 Xcoordinate
    4.96,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    5.26,                     !- Vertex 2 Xcoordinate
    4.98,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    5.26,                     !- Vertex 3 Xcoordinate
    4.987,                    !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    5.26,                     !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    5.927,                    !- Vertex 4 Zcoordinate
    4.64,                     !- Vertex 5 Xcoordinate
    5,                        !- Vertex 5 Ycoordinate
    5.927,                    !- Vertex 5 Zcoordinate
    4.64,                     !- Vertex 6 Xcoordinate
    4.96,                     !- Vertex 6 Ycoordinate
    5.927;                    !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2q2UIqX2D0SBBlKd4yAUbJ,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.64,                     !- Vertex 1 Xcoordinate
    5.02,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    4.64,                     !- Vertex 2 Xcoordinate
    5.04,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    4.56,                     !- Vertex 3 Xcoordinate
    5.04,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    4.56,                     !- Vertex 4 Xcoordinate
    5.02,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1KDo_KVbzDAQFs84zOLn0p,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.64,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    4.64,                     !- Vertex 2 Xcoordinate
    5.02,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    4.56,                     !- Vertex 3 Xcoordinate
    5.02,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    4.56,                     !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1deP_KWPn33xcioc3NIDeE,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.64,                     !- Vertex 1 Xcoordinate
    4.98,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    4.64,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    4.56,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    4.56,                     !- Vertex 4 Xcoordinate
    4.98,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2V2N87a0502vvi5uyQ71TO,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.64,                     !- Vertex 1 Xcoordinate
    4.96,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    4.64,                     !- Vertex 2 Xcoordinate
    4.98,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    4.56,                     !- Vertex 3 Xcoordinate
    4.98,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    4.56,                     !- Vertex 4 Xcoordinate
    4.96,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2xvvspnOXDVRHA61SbLBWx,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.56,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    4.56,                     !- Vertex 2 Xcoordinate
    5.04,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    3.94,                     !- Vertex 3 Xcoordinate
    5.04,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    3.94,                     !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1QJVBc3xP8UAGeypzLitAv,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.56,                     !- Vertex 1 Xcoordinate
    4.96,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    4.56,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    3.94,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    3.94,                     !- Vertex 4 Xcoordinate
    4.96,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1Aqyjqw5z1yOUX_MmxQ$rB,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.94,                     !- Vertex 1 Xcoordinate
    5.02,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    3.94,                     !- Vertex 2 Xcoordinate
    5.04,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    3.86,                     !- Vertex 3 Xcoordinate
    5.04,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    3.86,                     !- Vertex 4 Xcoordinate
    5.02,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2pRJ2lcT19FwVE8IqxdOcG,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.94,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    3.94,                     !- Vertex 2 Xcoordinate
    5.02,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    3.86,                     !- Vertex 3 Xcoordinate
    5.02,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    3.86,                     !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2RC5RF3o50xO$jM0VNWOQL,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.94,                     !- Vertex 1 Xcoordinate
    4.98,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    3.94,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    3.86,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    3.86,                     !- Vertex 4 Xcoordinate
    4.98,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2D6oCSMxP2WQxDIReYezlQ,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.94,                     !- Vertex 1 Xcoordinate
    4.96,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    3.94,                     !- Vertex 2 Xcoordinate
    4.98,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    3.86,                     !- Vertex 3 Xcoordinate
    4.98,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    3.86,                     !- Vertex 4 Xcoordinate
    4.96,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3JQRDhd$LEnw5fRyymg8$h,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.86,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    3.86,                     !- Vertex 2 Xcoordinate
    5.04,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    3.24,                     !- Vertex 3 Xcoordinate
    5.04,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    3.24,                     !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3hzQAmFXrACBA4jtQrZ9lp,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.86,                     !- Vertex 1 Xcoordinate
    4.96,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    3.86,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    3.24,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    3.24,                     !- Vertex 4 Xcoordinate
    4.96,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3DKTSx5Rj3XfuuaeiwhmWT,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.24,                     !- Vertex 1 Xcoordinate
    5.02,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    3.24,                     !- Vertex 2 Xcoordinate
    5.04,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    3.16,                     !- Vertex 3 Xcoordinate
    5.04,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    3.16,                     !- Vertex 4 Xcoordinate
    5.02,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1DFSDHzG95zvFFU7FaGtQ2,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.24,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    3.24,                     !- Vertex 2 Xcoordinate
    5.02,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    3.16,                     !- Vertex 3 Xcoordinate
    5.02,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    3.16,                     !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3fGK7hptvE2hZCdWetqOZA,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.24,                     !- Vertex 1 Xcoordinate
    4.98,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    3.24,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    3.16,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    3.16,                     !- Vertex 4 Xcoordinate
    4.98,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2tyo0_kpb1sRDSyWF9Wxuw,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.24,                     !- Vertex 1 Xcoordinate
    4.96,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    3.24,                     !- Vertex 2 Xcoordinate
    4.98,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    3.16,                     !- Vertex 3 Xcoordinate
    4.98,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    3.16,                     !- Vertex 4 Xcoordinate
    4.96,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0U6QPmvy99xQZCDRtySx3N,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.16,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    3.16,                     !- Vertex 2 Xcoordinate
    5.04,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    2.54,                     !- Vertex 3 Xcoordinate
    5.04,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    2.54,                     !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2CXDgEuIXAVxUlg34i6BiR,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.16,                     !- Vertex 1 Xcoordinate
    4.96,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    3.16,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    2.54,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    2.54,                     !- Vertex 4 Xcoordinate
    4.96,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3JGq6DySrCa9p_Ox1i_R5p,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.54,                     !- Vertex 1 Xcoordinate
    5.02,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    2.54,                     !- Vertex 2 Xcoordinate
    5.04,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    2.46,                     !- Vertex 3 Xcoordinate
    5.04,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    2.46,                     !- Vertex 4 Xcoordinate
    5.02,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2YIm7SyLv9hOXequulOqFh,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.54,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    2.54,                     !- Vertex 2 Xcoordinate
    5.02,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    2.46,                     !- Vertex 3 Xcoordinate
    5.02,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    2.46,                     !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2GedfuA013j85hxdjMhfwW,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.54,                     !- Vertex 1 Xcoordinate
    4.98,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    2.54,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    2.46,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    2.46,                     !- Vertex 4 Xcoordinate
    4.98,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3dNyqZlt12wOmbBLWPHYGM,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.54,                     !- Vertex 1 Xcoordinate
    4.96,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    2.54,                     !- Vertex 2 Xcoordinate
    4.98,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    2.46,                     !- Vertex 3 Xcoordinate
    4.98,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    2.46,                     !- Vertex 4 Xcoordinate
    4.96,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3rjqa6B7f4igpYhNNUucWo,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.46,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    2.46,                     !- Vertex 2 Xcoordinate
    5.04,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    1.84,                     !- Vertex 3 Xcoordinate
    5.04,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    1.84,                     !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1zJ8XTURH5MhBT_EjwRhxa,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.46,                     !- Vertex 1 Xcoordinate
    4.96,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    2.46,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    1.84,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    1.84,                     !- Vertex 4 Xcoordinate
    4.96,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3GksNow5v7ZPitB17oi2kQ,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.84,                     !- Vertex 1 Xcoordinate
    5.02,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    1.84,                     !- Vertex 2 Xcoordinate
    5.04,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    1.76,                     !- Vertex 3 Xcoordinate
    5.04,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    1.76,                     !- Vertex 4 Xcoordinate
    5.02,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    23A8FnTyTCURKqN9$e50Py,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.84,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    1.84,                     !- Vertex 2 Xcoordinate
    5.02,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    1.76,                     !- Vertex 3 Xcoordinate
    5.02,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    1.76,                     !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0Oy$JFMPP1R9b3jvODuxos,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.84,                     !- Vertex 1 Xcoordinate
    4.98,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    1.84,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    1.76,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    1.76,                     !- Vertex 4 Xcoordinate
    4.98,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2NiIVi3Nj1kwUBQLjfKpLc,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.84,                     !- Vertex 1 Xcoordinate
    4.96,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    1.84,                     !- Vertex 2 Xcoordinate
    4.98,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    1.76,                     !- Vertex 3 Xcoordinate
    4.98,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    1.76,                     !- Vertex 4 Xcoordinate
    4.96,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2e6fAaQBnEHuU30klXT7Qu,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.76,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    1.76,                     !- Vertex 2 Xcoordinate
    5.04,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    1.14,                     !- Vertex 3 Xcoordinate
    5.04,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    1.14,                     !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0nGT5MEJn9o8Rx5UbY0O3W,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.76,                     !- Vertex 1 Xcoordinate
    4.96,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    1.76,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    1.14,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    1.14,                     !- Vertex 4 Xcoordinate
    4.96,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1zBoPMCR9EYRlJ6SRtkqLI,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.14,                     !- Vertex 1 Xcoordinate
    5.02,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    1.14,                     !- Vertex 2 Xcoordinate
    5.04,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    1.06,                     !- Vertex 3 Xcoordinate
    5.04,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    1.06,                     !- Vertex 4 Xcoordinate
    5.02,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1c6begUHnDbPygd4GPNMXL,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.14,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    1.14,                     !- Vertex 2 Xcoordinate
    5.02,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    1.06,                     !- Vertex 3 Xcoordinate
    5.02,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    1.06,                     !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    27dZ79fS54FRj0Ubr1Vjig,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.14,                     !- Vertex 1 Xcoordinate
    4.98,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    1.14,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    1.06,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    1.06,                     !- Vertex 4 Xcoordinate
    4.98,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1XpJZqhnr84QSfZoANgv3v,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.14,                     !- Vertex 1 Xcoordinate
    4.96,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    1.14,                     !- Vertex 2 Xcoordinate
    4.98,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    1.06,                     !- Vertex 3 Xcoordinate
    4.98,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    1.06,                     !- Vertex 4 Xcoordinate
    4.96,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2XmeW9TCj2shVTl3o_uCJU,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.06,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    1.06,                     !- Vertex 2 Xcoordinate
    5.04,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    0.44,                     !- Vertex 3 Xcoordinate
    5.04,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    0.44,                     !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    097BtAG4D5xRyVD5SQLauY,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    1.06,                     !- Vertex 1 Xcoordinate
    4.96,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    1.06,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    0.44,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    0.44,                     !- Vertex 4 Xcoordinate
    4.96,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3dZW9jbcP9Uec6n_DdzXIX,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.44,                     !- Vertex 1 Xcoordinate
    5.02,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    0.44,                     !- Vertex 2 Xcoordinate
    5.04,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    0.36,                     !- Vertex 3 Xcoordinate
    5.04,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    0.36,                     !- Vertex 4 Xcoordinate
    5.02,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1JTeFo5kT0Nhd2P4u5pnv3,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.44,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    0.44,                     !- Vertex 2 Xcoordinate
    5.02,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    0.36,                     !- Vertex 3 Xcoordinate
    5.02,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    0.36,                     !- Vertex 4 Xcoordinate
    5.013,                    !- Vertex 4 Ycoordinate
    5.927,                    !- Vertex 4 Zcoordinate
    0.36,                     !- Vertex 5 Xcoordinate
    5,                        !- Vertex 5 Ycoordinate
    5.927;                    !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    261r7IvJ54DfxCeRu8msqg,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.44,                     !- Vertex 1 Xcoordinate
    4.98,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    0.44,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    0.36,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    0.36,                     !- Vertex 4 Xcoordinate
    4.987,                    !- Vertex 4 Ycoordinate
    5.927,                    !- Vertex 4 Zcoordinate
    0.36,                     !- Vertex 5 Xcoordinate
    4.98,                     !- Vertex 5 Ycoordinate
    5.927;                    !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2jWHBT0OXAe8DPB$vNDpAm,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.44,                     !- Vertex 1 Xcoordinate
    4.96,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    0.44,                     !- Vertex 2 Xcoordinate
    4.98,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    0.36,                     !- Vertex 3 Xcoordinate
    4.98,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    0.36,                     !- Vertex 4 Xcoordinate
    4.96,                     !- Vertex 4 Ycoordinate
    5.927;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2v7dW_p_z5zPyIL5mhHkdk,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.36,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    0.36,                     !- Vertex 2 Xcoordinate
    5.013,                    !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    0.36,                     !- Vertex 3 Xcoordinate
    5.02,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    0.36,                     !- Vertex 4 Xcoordinate
    5.04,                     !- Vertex 4 Ycoordinate
    5.927,                    !- Vertex 4 Zcoordinate
    0.3,                      !- Vertex 5 Xcoordinate
    5.04,                     !- Vertex 5 Ycoordinate
    5.927,                    !- Vertex 5 Zcoordinate
    0.3,                      !- Vertex 6 Xcoordinate
    5,                        !- Vertex 6 Ycoordinate
    5.927;                    !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0rn4NZjUP6JQoq$ms5Nf2i,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.36,                     !- Vertex 1 Xcoordinate
    4.96,                     !- Vertex 1 Ycoordinate
    5.927,                    !- Vertex 1 Zcoordinate
    0.36,                     !- Vertex 2 Xcoordinate
    4.98,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    0.36,                     !- Vertex 3 Xcoordinate
    4.987,                    !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    0.36,                     !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    5.927,                    !- Vertex 4 Zcoordinate
    0.3,                      !- Vertex 5 Xcoordinate
    5,                        !- Vertex 5 Ycoordinate
    5.927,                    !- Vertex 5 Zcoordinate
    0.3,                      !- Vertex 6 Xcoordinate
    4.96,                     !- Vertex 6 Ycoordinate
    5.927;                    !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3H0ZKuO_5EEwn_3zUWJcSc,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    4.96,                     !- Vertex 1 Ycoordinate
    6.064,                    !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    4.96,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    4.96,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    4.96,                     !- Vertex 4 Ycoordinate
    6.064;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2lyz9s3s17POhkLkSkClcf,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2ETzk_cSf5$Pvd8R9mOlGk,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.41,                     !- Vertex 1 Xcoordinate
    4.25,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.41,                     !- Vertex 2 Xcoordinate
    4.25,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.41,                     !- Vertex 3 Xcoordinate
    5.75,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.41,                     !- Vertex 4 Xcoordinate
    5.75,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    14kMdM3UrEvBqMbuXlxy6z,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.41,                     !- Vertex 1 Xcoordinate
    4.01,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.41,                     !- Vertex 2 Xcoordinate
    4.01,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.41,                     !- Vertex 3 Xcoordinate
    4.25,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.41,                     !- Vertex 4 Xcoordinate
    4.25,                     !- Vertex 4 Ycoordinate
    2.5,                      !- Vertex 4 Zcoordinate
    7.41,                     !- Vertex 5 Xcoordinate
    4.23,                     !- Vertex 5 Ycoordinate
    2.5,                      !- Vertex 5 Zcoordinate
    7.41,                     !- Vertex 6 Xcoordinate
    4.23,                     !- Vertex 6 Ycoordinate
    2.26,                     !- Vertex 6 Zcoordinate
    7.41,                     !- Vertex 7 Xcoordinate
    4.03,                     !- Vertex 7 Ycoordinate
    2.26,                     !- Vertex 7 Zcoordinate
    7.41,                     !- Vertex 8 Xcoordinate
    4.03,                     !- Vertex 8 Ycoordinate
    2.5;                      !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0o_6rQr8P80AUPByxZ8RgZ,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    0.3,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    0.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.7,                     !- Vertex 3 Xcoordinate
    4.01,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.7,                     !- Vertex 4 Xcoordinate
    4.01,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0NYn6nFjn6IwjMHDaTh0oa,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3qBndstM1AWuCZhf_Zck0Z,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.8,                      !- Vertex 1 Xcoordinate
    5.75,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    3.8,                      !- Vertex 2 Xcoordinate
    5.75,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    5.75,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    5.75,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2n6_YpghL6AuuEf4MzC0n2,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.04,                     !- Vertex 1 Xcoordinate
    5.75,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    4.04,                     !- Vertex 2 Xcoordinate
    5.75,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.8,                      !- Vertex 3 Xcoordinate
    5.75,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.8,                      !- Vertex 4 Xcoordinate
    5.75,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3lTuw2MML4ov5QmMtuHxrO,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2g6hOBXsP5bQLNhdQbuSpG,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.41,                     !- Vertex 1 Xcoordinate
    5.75,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.41,                     !- Vertex 2 Xcoordinate
    5.75,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.04,                     !- Vertex 3 Xcoordinate
    5.75,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.04,                     !- Vertex 4 Xcoordinate
    5.75,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1fk4yzMJL60R7UbAHpWTFt,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    0.3,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    0.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.7,                     !- Vertex 3 Xcoordinate
    0.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.7,                     !- Vertex 4 Xcoordinate
    0.3,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1W$gJxAUv8Px8bZ8dADfNO,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    4.01,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    4.01,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    0.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    0.3,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1KU3bHUlT9O8F2h9BzZSo8,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    5.75,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    5.75,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    4.25,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    4.25,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0s8bZsOPf6Zhef5aws5mCw,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    9.7,                      !- Vertex 1 Ycoordinate
    3.373,                    !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    9.7,                      !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    0.3,                      !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    0.3,                      !- Vertex 4 Ycoordinate
    3.373,                    !- Vertex 4 Zcoordinate
    0.3,                      !- Vertex 5 Xcoordinate
    4.96,                     !- Vertex 5 Ycoordinate
    6.064,                    !- Vertex 5 Zcoordinate
    0.3,                      !- Vertex 6 Xcoordinate
    4.96,                     !- Vertex 6 Ycoordinate
    5.927,                    !- Vertex 6 Zcoordinate
    0.3,                      !- Vertex 7 Xcoordinate
    5.04,                     !- Vertex 7 Ycoordinate
    5.927,                    !- Vertex 7 Zcoordinate
    0.3,                      !- Vertex 8 Xcoordinate
    5.04,                     !- Vertex 8 Ycoordinate
    6.064;                    !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1QWxnFReT4afWIKfa$T57d,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    0.3,                      !- Vertex 1 Ycoordinate
    3.373,                    !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    0.3,                      !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    11.7,                     !- Vertex 3 Xcoordinate
    9.7,                      !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    11.7,                     !- Vertex 4 Xcoordinate
    9.7,                      !- Vertex 4 Ycoordinate
    3.373,                    !- Vertex 4 Zcoordinate
    11.7,                     !- Vertex 5 Xcoordinate
    5.04,                     !- Vertex 5 Ycoordinate
    6.064,                    !- Vertex 5 Zcoordinate
    11.7,                     !- Vertex 6 Xcoordinate
    5.04,                     !- Vertex 6 Ycoordinate
    5.927,                    !- Vertex 6 Zcoordinate
    11.7,                     !- Vertex 7 Xcoordinate
    4.96,                     !- Vertex 7 Ycoordinate
    5.927,                    !- Vertex 7 Zcoordinate
    11.7,                     !- Vertex 8 Xcoordinate
    4.96,                     !- Vertex 8 Ycoordinate
    6.064;                    !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2BSfVQoNb0gfezueTqNldN,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3v8VnurOv1q9FZU51YkVxi,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    4.01,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    4.01,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    4.01,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    4.01,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    38qMc4XgzA7QYB7y$dAZmr,    !- Name
    Roof,                     !- Surface Type
    BS Flat Roof,             !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    4.96,                     !- Vertex 1 Ycoordinate
    6.064,                    !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    0.3,                      !- Vertex 2 Ycoordinate
    3.373,                    !- Vertex 2 Zcoordinate
    11.7,                     !- Vertex 3 Xcoordinate
    0.3,                      !- Vertex 3 Ycoordinate
    3.373,                    !- Vertex 3 Zcoordinate
    11.7,                     !- Vertex 4 Xcoordinate
    4.96,                     !- Vertex 4 Ycoordinate
    6.064;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    10Df4bWWv5z8FcEJvIFPga,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    5.04,                     !- Vertex 1 Ycoordinate
    6.064,                    !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    5.04,                     !- Vertex 2 Ycoordinate
    5.927,                    !- Vertex 2 Zcoordinate
    11.7,                     !- Vertex 3 Xcoordinate
    5.04,                     !- Vertex 3 Ycoordinate
    5.927,                    !- Vertex 3 Zcoordinate
    11.7,                     !- Vertex 4 Xcoordinate
    5.04,                     !- Vertex 4 Ycoordinate
    6.064;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0D4Fv1h3L3vfbXOjX8Z7mz,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.44,                     !- Vertex 1 Xcoordinate
    0.3,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.44,                     !- Vertex 2 Xcoordinate
    4.01,                     !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    7.41,                     !- Vertex 3 Xcoordinate
    4.01,                     !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    7.41,                     !- Vertex 4 Xcoordinate
    4.03,                     !- Vertex 4 Ycoordinate
    2.5,                      !- Vertex 4 Zcoordinate
    3.8,                      !- Vertex 5 Xcoordinate
    4.03,                     !- Vertex 5 Ycoordinate
    2.5,                      !- Vertex 5 Zcoordinate
    3.8,                      !- Vertex 6 Xcoordinate
    4.01,                     !- Vertex 6 Ycoordinate
    2.5,                      !- Vertex 6 Zcoordinate
    0.3,                      !- Vertex 7 Xcoordinate
    4.01,                     !- Vertex 7 Ycoordinate
    2.5,                      !- Vertex 7 Zcoordinate
    0.3,                      !- Vertex 8 Xcoordinate
    0.3,                      !- Vertex 8 Ycoordinate
    2.5;                      !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1A1likdbfBvB8mZlHXBIps,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.41,                     !- Vertex 1 Xcoordinate
    4.23,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.41,                     !- Vertex 2 Xcoordinate
    5.75,                     !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    5.75,                     !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    4.25,                     !- Vertex 4 Ycoordinate
    2.5,                      !- Vertex 4 Zcoordinate
    3.8,                      !- Vertex 5 Xcoordinate
    4.25,                     !- Vertex 5 Ycoordinate
    2.5,                      !- Vertex 5 Zcoordinate
    3.8,                      !- Vertex 6 Xcoordinate
    4.23,                     !- Vertex 6 Ycoordinate
    2.5;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3SSFXU58b9ZBw0NU_2svI5,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.44,                     !- Vertex 1 Xcoordinate
    4.01,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    7.44,                     !- Vertex 2 Xcoordinate
    0.3,                      !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    0.3,                      !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    4.01,                     !- Vertex 4 Ycoordinate
    2.7,                      !- Vertex 4 Zcoordinate
    3.8,                      !- Vertex 5 Xcoordinate
    4.01,                     !- Vertex 5 Ycoordinate
    2.7,                      !- Vertex 5 Zcoordinate
    3.8,                      !- Vertex 6 Xcoordinate
    4.03,                     !- Vertex 6 Ycoordinate
    2.7,                      !- Vertex 6 Zcoordinate
    7.41,                     !- Vertex 7 Xcoordinate
    4.03,                     !- Vertex 7 Ycoordinate
    2.7,                      !- Vertex 7 Zcoordinate
    7.41,                     !- Vertex 8 Xcoordinate
    4.01,                     !- Vertex 8 Ycoordinate
    2.7;                      !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0vkuVshFD8txDgZwGTtuIG,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.8,                      !- Vertex 1 Xcoordinate
    4.25,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    3.8,                      !- Vertex 2 Xcoordinate
    4.01,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    4.01,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    4.25,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2qTud$HMfAbQUYgorQ$91U,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.41,                     !- Vertex 1 Xcoordinate
    5.75,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    7.41,                     !- Vertex 2 Xcoordinate
    4.23,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    3.8,                      !- Vertex 3 Xcoordinate
    4.23,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    3.8,                      !- Vertex 4 Xcoordinate
    4.25,                     !- Vertex 4 Ycoordinate
    2.7,                      !- Vertex 4 Zcoordinate
    0.3,                      !- Vertex 5 Xcoordinate
    4.25,                     !- Vertex 5 Ycoordinate
    2.7,                      !- Vertex 5 Zcoordinate
    0.3,                      !- Vertex 6 Xcoordinate
    5.75,                     !- Vertex 6 Ycoordinate
    2.7;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2EemR5jz92vO8bVxH$zU$R,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    9.7,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    4.25,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    11.7,                     !- Vertex 3 Xcoordinate
    4.25,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    11.7,                     !- Vertex 4 Xcoordinate
    4.01,                     !- Vertex 4 Ycoordinate
    2.7,                      !- Vertex 4 Zcoordinate
    7.44,                     !- Vertex 5 Xcoordinate
    4.01,                     !- Vertex 5 Ycoordinate
    2.7,                      !- Vertex 5 Zcoordinate
    7.41,                     !- Vertex 6 Xcoordinate
    4.01,                     !- Vertex 6 Ycoordinate
    2.7,                      !- Vertex 6 Zcoordinate
    7.41,                     !- Vertex 7 Xcoordinate
    5.75,                     !- Vertex 7 Ycoordinate
    2.7,                      !- Vertex 7 Zcoordinate
    0.3,                      !- Vertex 8 Xcoordinate
    5.75,                     !- Vertex 8 Ycoordinate
    2.7,                      !- Vertex 8 Zcoordinate
    0.3,                      !- Vertex 9 Xcoordinate
    5.99,                     !- Vertex 9 Ycoordinate
    2.7,                      !- Vertex 9 Zcoordinate
    3.8,                      !- Vertex 10 Xcoordinate
    5.99,                     !- Vertex 10 Ycoordinate
    2.7,                      !- Vertex 10 Zcoordinate
    3.8,                      !- Vertex 11 Xcoordinate
    9.7,                      !- Vertex 11 Ycoordinate
    2.7,                      !- Vertex 11 Zcoordinate
    4.04,                     !- Vertex 12 Xcoordinate
    9.7,                      !- Vertex 12 Ycoordinate
    2.7,                      !- Vertex 12 Zcoordinate
    4.04,                     !- Vertex 13 Xcoordinate
    5.99,                     !- Vertex 13 Ycoordinate
    2.7,                      !- Vertex 13 Zcoordinate
    7.41,                     !- Vertex 14 Xcoordinate
    5.99,                     !- Vertex 14 Ycoordinate
    2.7,                      !- Vertex 14 Zcoordinate
    7.41,                     !- Vertex 15 Xcoordinate
    9.7,                      !- Vertex 15 Ycoordinate
    2.7;                      !- Vertex 15 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2HklQ7XdT01v1ECtecUiEE,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.41,                     !- Vertex 1 Xcoordinate
    4.23,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    7.41,                     !- Vertex 2 Xcoordinate
    4.03,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    3.8,                      !- Vertex 3 Xcoordinate
    4.03,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    3.8,                      !- Vertex 4 Xcoordinate
    4.23,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3dCjGvOOLE5R7T3x8Vssug,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1SJ1fjerf4DB4i_qOXjUZ3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.8,                      !- Vertex 1 Xcoordinate
    9.7,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    3.8,                      !- Vertex 2 Xcoordinate
    5.99,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    5.99,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    9.7,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0Us$gVgSr9c94kEPR5PsgG,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    12YSRs5_L2wfX$$PuAWtkx,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    9.7,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    4.25,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    4.25,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    9.7,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1iUq$MvVD5MPDCtV4Acpzs,    !- Name
    Floor,                    !- Surface Type
    BS Interior Floor,        !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0v00p4AlLAVvjif3AYwuzT,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.41,                     !- Vertex 1 Xcoordinate
    9.7,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    7.41,                     !- Vertex 2 Xcoordinate
    5.99,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    4.04,                     !- Vertex 3 Xcoordinate
    5.99,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    4.04,                     !- Vertex 4 Xcoordinate
    9.7,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3__F7V_oT7ouDOks0nBOyn,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.44,                     !- Vertex 1 Xcoordinate
    0.3,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    7.44,                     !- Vertex 2 Xcoordinate
    0.3,                      !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    11.7,                     !- Vertex 3 Xcoordinate
    0.3,                      !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    11.7,                     !- Vertex 4 Xcoordinate
    0.3,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2P2ARrJ_X6LOMLT0faXa_n,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    0.3,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    0.3,                      !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    11.7,                     !- Vertex 3 Xcoordinate
    4.01,                     !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    11.7,                     !- Vertex 4 Xcoordinate
    4.01,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0ye9nC501Divlmx8HWoHA3,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    4.01,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    4.01,                     !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    7.44,                     !- Vertex 3 Xcoordinate
    4.01,                     !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    7.44,                     !- Vertex 4 Xcoordinate
    4.01,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0W8jvpR$HDqwPWYX6h2Mha,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.44,                     !- Vertex 1 Xcoordinate
    4.01,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    7.44,                     !- Vertex 2 Xcoordinate
    4.01,                     !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    7.44,                     !- Vertex 3 Xcoordinate
    0.3,                      !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    7.44,                     !- Vertex 4 Xcoordinate
    0.3,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2LnmK1tMf5cBAjfzBND7GS,    !- Name
    Roof,                     !- Surface Type
    BS Flat Roof,             !- Construction Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    5.04,                     !- Vertex 1 Ycoordinate
    6.064,                    !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    9.7,                      !- Vertex 2 Ycoordinate
    3.373,                    !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    9.7,                      !- Vertex 3 Ycoordinate
    3.373,                    !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    5.04,                     !- Vertex 4 Ycoordinate
    6.064;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2mO7e5cG54Gf$vHNgLgdOm,    !- Name
    Floor,                    !- Surface Type
    BS Ground Floor,          !- Construction Name
    1$8cOT$gXAoQ08HxtyPug2,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    9.7,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    4.25,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    4.25,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    9.7,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2ETzk_cSf5$Pvd8R9mOlGk,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1$8cOT$gXAoQ08HxtyPug2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2lyz9s3s17POhkLkSkClcf,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    5.75,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    5.75,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    4.25,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    4.25,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3tsmJfy7zAuxz_Gw50UQrI,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1$8cOT$gXAoQ08HxtyPug2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    5.99,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    5.99,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    5.75,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    5.75,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    073tLpv5f7o8P$dAX4lOhU,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1$8cOT$gXAoQ08HxtyPug2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1XyuqpD1PBaO2s2naSmv8p,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    9.7,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    9.7,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    5.99,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    5.99,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    35oYOL3Xj0wByiIhvNgY_Y,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    1$8cOT$gXAoQ08HxtyPug2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    4.25,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    4.25,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.7,                     !- Vertex 3 Xcoordinate
    9.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.7,                     !- Vertex 4 Xcoordinate
    9.7,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    222XDDg8n1$wx7$Jah9FXR,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    1$8cOT$gXAoQ08HxtyPug2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    9.7,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    9.7,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    9.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    9.7,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3v8VnurOv1q9FZU51YkVxi,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    1$8cOT$gXAoQ08HxtyPug2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2BSfVQoNb0gfezueTqNldN,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    4.25,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    4.25,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.7,                     !- Vertex 3 Xcoordinate
    4.25,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.7,                     !- Vertex 4 Xcoordinate
    4.25,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    12YSRs5_L2wfX$$PuAWtkx,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    1$8cOT$gXAoQ08HxtyPug2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0Us$gVgSr9c94kEPR5PsgG,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    4.25,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    9.7,                      !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    9.7,                      !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    4.25,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3TgH3QBq5ANQ13CP8F7aiU,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    2QREGWJ8nBSPfmVGyP17di,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3RfdTUwEP1$B2BqayEeDk4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.8,                      !- Vertex 1 Xcoordinate
    5.99,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    3.8,                      !- Vertex 2 Xcoordinate
    5.99,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.8,                      !- Vertex 3 Xcoordinate
    9.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.8,                      !- Vertex 4 Xcoordinate
    9.7,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3V$0N9bfLA5uTmsaF_G$tE,    !- Name
    Floor,                    !- Surface Type
    BS Ground Floor,          !- Construction Name
    2QREGWJ8nBSPfmVGyP17di,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.8,                      !- Vertex 1 Xcoordinate
    9.7,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.8,                      !- Vertex 2 Xcoordinate
    5.99,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    5.99,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    9.7,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3qBndstM1AWuCZhf_Zck0Z,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    2QREGWJ8nBSPfmVGyP17di,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0NYn6nFjn6IwjMHDaTh0oa,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    5.99,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    5.99,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.8,                      !- Vertex 3 Xcoordinate
    5.99,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.8,                      !- Vertex 4 Xcoordinate
    5.99,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    39Uhv6ohTCTfo89pnd09mF,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    2QREGWJ8nBSPfmVGyP17di,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    9.7,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    9.7,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    5.99,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    5.99,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3WRjByXmr0KPKzJUVztz6G,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    2QREGWJ8nBSPfmVGyP17di,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.8,                      !- Vertex 1 Xcoordinate
    9.7,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    3.8,                      !- Vertex 2 Xcoordinate
    9.7,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    9.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    9.7,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1SJ1fjerf4DB4i_qOXjUZ3,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    2QREGWJ8nBSPfmVGyP17di,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3dCjGvOOLE5R7T3x8Vssug,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.8,                      !- Vertex 1 Xcoordinate
    5.99,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    3.8,                      !- Vertex 2 Xcoordinate
    9.7,                      !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    9.7,                      !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    5.99,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3RfdTUwEP1$B2BqayEeDk4,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    3fC8laot17j8s0eGBU2eqO,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3TgH3QBq5ANQ13CP8F7aiU,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.04,                     !- Vertex 1 Xcoordinate
    9.7,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    4.04,                     !- Vertex 2 Xcoordinate
    9.7,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.04,                     !- Vertex 3 Xcoordinate
    5.99,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.04,                     !- Vertex 4 Xcoordinate
    5.99,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0rMCXowjb09gPqaU$YQjUL,    !- Name
    Floor,                    !- Surface Type
    BS Ground Floor,          !- Construction Name
    3fC8laot17j8s0eGBU2eqO,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.41,                     !- Vertex 1 Xcoordinate
    9.7,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    7.41,                     !- Vertex 2 Xcoordinate
    5.99,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.04,                     !- Vertex 3 Xcoordinate
    5.99,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.04,                     !- Vertex 4 Xcoordinate
    9.7,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1XyuqpD1PBaO2s2naSmv8p,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    3fC8laot17j8s0eGBU2eqO,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    073tLpv5f7o8P$dAX4lOhU,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.41,                     !- Vertex 1 Xcoordinate
    5.99,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.41,                     !- Vertex 2 Xcoordinate
    5.99,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.41,                     !- Vertex 3 Xcoordinate
    9.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.41,                     !- Vertex 4 Xcoordinate
    9.7,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2g6hOBXsP5bQLNhdQbuSpG,    !- Name
    Wall,                     !- Surface Type
    BS Interior Wall,         !- Construction Name
    3fC8laot17j8s0eGBU2eqO,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3lTuw2MML4ov5QmMtuHxrO,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.04,                     !- Vertex 1 Xcoordinate
    5.99,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    4.04,                     !- Vertex 2 Xcoordinate
    5.99,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.41,                     !- Vertex 3 Xcoordinate
    5.99,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.41,                     !- Vertex 4 Xcoordinate
    5.99,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    28qMHgmMX7ixkUXMjMVgN9,    !- Name
    Wall,                     !- Surface Type
    BS Exterior Wall,         !- Construction Name
    3fC8laot17j8s0eGBU2eqO,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.41,                     !- Vertex 1 Xcoordinate
    9.7,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.41,                     !- Vertex 2 Xcoordinate
    9.7,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.04,                     !- Vertex 3 Xcoordinate
    9.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.04,                     !- Vertex 4 Xcoordinate
    9.7,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0v00p4AlLAVvjif3AYwuzT,    !- Name
    Ceiling,                  !- Surface Type
    BS Ceiling,               !- Construction Name
    3fC8laot17j8s0eGBU2eqO,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1iUq$MvVD5MPDCtV4Acpzs,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.41,                     !- Vertex 1 Xcoordinate
    5.99,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.41,                     !- Vertex 2 Xcoordinate
    9.7,                      !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    4.04,                     !- Vertex 3 Xcoordinate
    9.7,                      !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    4.04,                     !- Vertex 4 Xcoordinate
    5.99,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    3cGtTsnQHESPbTfTJgYVvY,    !- Name
    Door,                     !- Surface Type
    BS Door,                  !- Construction Name
    2lyz9s3s17POhkLkSkClcf,    !- Building Surface Name
    1Spys7v7r1AgjDhBNFbN_s,    !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    7.41,                     !- Vertex 1 Xcoordinate
    4.558,                    !- Vertex 1 Ycoordinate
    2.01,                     !- Vertex 1 Zcoordinate
    7.41,                     !- Vertex 2 Xcoordinate
    4.558,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.41,                     !- Vertex 3 Xcoordinate
    5.442,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.41,                     !- Vertex 4 Xcoordinate
    5.442,                    !- Vertex 4 Ycoordinate
    2.01;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    3hLvETr0j70escTDshlxJr,    !- Name
    Window,                   !- Surface Type
    BS Exterior Window,       !- Construction Name
    0o_6rQr8P80AUPByxZ8RgZ,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    1.205,                    !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    1.205,                    !- Vertex 2 Ycoordinate
    0.8,                      !- Vertex 2 Zcoordinate
    11.7,                     !- Vertex 3 Xcoordinate
    3.205,                    !- Vertex 3 Ycoordinate
    0.8,                      !- Vertex 3 Zcoordinate
    11.7,                     !- Vertex 4 Xcoordinate
    3.205,                    !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    0y6FpxnBXCiA$iOXMVMuo2,    !- Name
    Door,                     !- Surface Type
    BS Door,                  !- Construction Name
    0NYn6nFjn6IwjMHDaTh0oa,    !- Building Surface Name
    2OvQA0BfX4zvdpdjxb1RCQ,    !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    2.492,                    !- Vertex 1 Xcoordinate
    5.75,                     !- Vertex 1 Ycoordinate
    2.01,                     !- Vertex 1 Zcoordinate
    2.492,                    !- Vertex 2 Xcoordinate
    5.75,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.607,                    !- Vertex 3 Xcoordinate
    5.75,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.607,                    !- Vertex 4 Xcoordinate
    5.75,                     !- Vertex 4 Ycoordinate
    2.01;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    09n0JdtLD4_Qb9EOKS8ZjU,    !- Name
    Door,                     !- Surface Type
    BS Door,                  !- Construction Name
    3lTuw2MML4ov5QmMtuHxrO,    !- Building Surface Name
    16Ny5eq3r8ifYUZdxgt9Xu,    !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    6.103,                    !- Vertex 1 Xcoordinate
    5.75,                     !- Vertex 1 Ycoordinate
    2.01,                     !- Vertex 1 Zcoordinate
    6.103,                    !- Vertex 2 Xcoordinate
    5.75,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.218,                    !- Vertex 3 Xcoordinate
    5.75,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.218,                    !- Vertex 4 Xcoordinate
    5.75,                     !- Vertex 4 Ycoordinate
    2.01;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    3H1_U62OT96eRiUmw4hpft,    !- Name
    Door,                     !- Surface Type
    BS Door,                  !- Construction Name
    1fk4yzMJL60R7UbAHpWTFt,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    4.995,                    !- Vertex 1 Xcoordinate
    0.3,                      !- Vertex 1 Ycoordinate
    2.375,                    !- Vertex 1 Zcoordinate
    4.995,                    !- Vertex 2 Xcoordinate
    0.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.005,                    !- Vertex 3 Xcoordinate
    0.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.005,                    !- Vertex 4 Xcoordinate
    0.3,                      !- Vertex 4 Ycoordinate
    2.375;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    14TPygQPj4V8eC0zATzcWJ,    !- Name
    Window,                   !- Surface Type
    BS Exterior Window,       !- Construction Name
    1fk4yzMJL60R7UbAHpWTFt,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    8.21,                     !- Vertex 1 Xcoordinate
    0.3,                      !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    8.21,                     !- Vertex 2 Xcoordinate
    0.3,                      !- Vertex 2 Ycoordinate
    0.8,                      !- Vertex 2 Zcoordinate
    10.21,                    !- Vertex 3 Xcoordinate
    0.3,                      !- Vertex 3 Ycoordinate
    0.8,                      !- Vertex 3 Zcoordinate
    10.21,                    !- Vertex 4 Xcoordinate
    0.3,                      !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    3a_aQ1etT1BviHese8av82,    !- Name
    Window,                   !- Surface Type
    BS Exterior Window,       !- Construction Name
    1fk4yzMJL60R7UbAHpWTFt,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    1.79,                     !- Vertex 1 Xcoordinate
    0.3,                      !- Vertex 1 Ycoordinate
    2.15,                     !- Vertex 1 Zcoordinate
    1.79,                     !- Vertex 2 Xcoordinate
    0.3,                      !- Vertex 2 Ycoordinate
    0.95,                     !- Vertex 2 Zcoordinate
    3.79,                     !- Vertex 3 Xcoordinate
    0.3,                      !- Vertex 3 Ycoordinate
    0.95,                     !- Vertex 3 Zcoordinate
    3.79,                     !- Vertex 4 Xcoordinate
    0.3,                      !- Vertex 4 Ycoordinate
    2.15;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    0WhonKXYr4Ke2tKmIqY6tB,    !- Name
    Door,                     !- Surface Type
    BS Door,                  !- Construction Name
    1KU3bHUlT9O8F2h9BzZSo8,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    5.505,                    !- Vertex 1 Ycoordinate
    2.01,                     !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    5.505,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    4.495,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    4.495,                    !- Vertex 4 Ycoordinate
    2.01;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    1l3VVcfdLBsRgZDB0CYTdQ,    !- Name
    Window,                   !- Surface Type
    BS Exterior Window,       !- Construction Name
    1W$gJxAUv8Px8bZ8dADfNO,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    3.205,                    !- Vertex 1 Ycoordinate
    2.15,                     !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    3.205,                    !- Vertex 2 Ycoordinate
    0.95,                     !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    1.205,                    !- Vertex 3 Ycoordinate
    0.95,                     !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    1.205,                    !- Vertex 4 Ycoordinate
    2.15;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    3u1Mtq5MT8ixs0Wn_HepUv_1,    !- Name
    Window,                   !- Surface Type
    BS Exterior Window,       !- Construction Name
    0s8bZsOPf6Zhef5aws5mCw,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    4.997153335914867,        !- Vertex 1 Ycoordinate
    4.0011801072130195,       !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    4.5021533333419965,       !- Vertex 2 Ycoordinate
    4.001180000359775,        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    4.646693333341997,        !- Vertex 3 Ycoordinate
    4.351640000359775;        !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    3u1Mtq5MT8ixs0Wn_HepUv_2,    !- Name
    Window,                   !- Surface Type
    BS Exterior Window,       !- Construction Name
    0s8bZsOPf6Zhef5aws5mCw,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    4.998820000008663,        !- Vertex 1 Ycoordinate
    4.497846667026442,        !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    4.9988200025815335,       !- Vertex 2 Ycoordinate
    4.002846773879686,        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    4.648360000008663,        !- Vertex 3 Ycoordinate
    4.353306667026442;        !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    3u1Mtq5MT8ixs0Wn_HepUv_3,    !- Name
    Window,                   !- Surface Type
    BS Exterior Window,       !- Construction Name
    0s8bZsOPf6Zhef5aws5mCw,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    5.351640000008663,        !- Vertex 1 Ycoordinate
    4.353306667026442,        !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    5.001180002581534,        !- Vertex 2 Ycoordinate
    4.002846773879686,        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    5.001180000008663,        !- Vertex 3 Ycoordinate
    4.497846667026442;        !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    3u1Mtq5MT8ixs0Wn_HepUv_4,    !- Name
    Window,                   !- Surface Type
    BS Exterior Window,       !- Construction Name
    0s8bZsOPf6Zhef5aws5mCw,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    5.35330666667533,         !- Vertex 1 Ycoordinate
    4.351640000359775,        !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    5.49784666667533,         !- Vertex 2 Ycoordinate
    4.001180000359775,        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    5.002846669248201,        !- Vertex 3 Ycoordinate
    4.0011801072130195;       !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    3u1Mtq5MT8ixs0Wn_HepUv_5,    !- Name
    Window,                   !- Surface Type
    BS Exterior Window,       !- Construction Name
    0s8bZsOPf6Zhef5aws5mCw,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    5.49784666667533,         !- Vertex 1 Ycoordinate
    3.998820000359775,        !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    5.35330666667533,         !- Vertex 2 Ycoordinate
    3.648360000359775,        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    5.002846669248201,        !- Vertex 3 Ycoordinate
    3.998820107213019;        !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    3u1Mtq5MT8ixs0Wn_HepUv_6,    !- Name
    Window,                   !- Surface Type
    BS Exterior Window,       !- Construction Name
    0s8bZsOPf6Zhef5aws5mCw,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    5.001180002581534,        !- Vertex 1 Ycoordinate
    3.9971534405463527,       !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    5.351640000008663,        !- Vertex 2 Ycoordinate
    3.6466933336931087,       !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    5.001180000008663,        !- Vertex 3 Ycoordinate
    3.5021533336931086;       !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    3u1Mtq5MT8ixs0Wn_HepUv_7,    !- Name
    Window,                   !- Surface Type
    BS Exterior Window,       !- Construction Name
    0s8bZsOPf6Zhef5aws5mCw,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    4.9988200025815335,       !- Vertex 1 Ycoordinate
    3.9971534405463527,       !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    4.998820000008663,        !- Vertex 2 Ycoordinate
    3.5021533336931086,       !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    4.648360000008663,        !- Vertex 3 Ycoordinate
    3.6466933336931087;       !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    3u1Mtq5MT8ixs0Wn_HepUv_8,    !- Name
    Window,                   !- Surface Type
    BS Exterior Window,       !- Construction Name
    0s8bZsOPf6Zhef5aws5mCw,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    4.997153335914867,        !- Vertex 1 Ycoordinate
    3.998820107213019,        !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    4.646693333341997,        !- Vertex 2 Ycoordinate
    3.648360000359775,        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    4.5021533333419965,       !- Vertex 3 Ycoordinate
    3.998820000359775;        !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    35qH8Wxm108REZpi8ardLi_1,    !- Name
    Window,                   !- Surface Type
    BS Exterior Window,       !- Construction Name
    1QWxnFReT4afWIKfa$T57d,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    5.33542333427074,         !- Vertex 1 Ycoordinate
    4.367616666400251,        !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    5.002783612680064,        !- Vertex 2 Ycoordinate
    4.001316587274995,        !- Vertex 2 Zcoordinate
    11.7,                     !- Vertex 3 Xcoordinate
    5.4967933342707385,       !- Vertex 3 Ycoordinate
    4.0260666664002525;       !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    35qH8Wxm108REZpi8ardLi_2,    !- Name
    Window,                   !- Surface Type
    BS Exterior Window,       !- Construction Name
    1QWxnFReT4afWIKfa$T57d,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    4.976286667604071,        !- Vertex 1 Ycoordinate
    4.4969066664002515,       !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    5.0010369460133965,       !- Vertex 2 Ycoordinate
    4.002896587274995,        !- Vertex 2 Zcoordinate
    11.7,                     !- Vertex 3 Xcoordinate
    5.333676667604072,        !- Vertex 3 Ycoordinate
    4.369196666400251;        !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    35qH8Wxm108REZpi8ardLi_3,    !- Name
    Window,                   !- Surface Type
    BS Exterior Window,       !- Construction Name
    1QWxnFReT4afWIKfa$T57d,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    4.632383334270738,        !- Vertex 1 Ycoordinate
    4.3354233330669185,       !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    4.998683612680064,        !- Vertex 2 Ycoordinate
    4.0027832539416615,       !- Vertex 2 Zcoordinate
    11.7,                     !- Vertex 3 Xcoordinate
    4.973933334270738,        !- Vertex 3 Ycoordinate
    4.496793333066917;        !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    35qH8Wxm108REZpi8ardLi_4,    !- Name
    Window,                   !- Surface Type
    BS Exterior Window,       !- Construction Name
    1QWxnFReT4afWIKfa$T57d,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    4.6308033342707375,       !- Vertex 1 Ycoordinate
    4.333676666400252,        !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    4.503093334270738,        !- Vertex 2 Ycoordinate
    3.9762866664002514,       !- Vertex 2 Zcoordinate
    11.7,                     !- Vertex 3 Xcoordinate
    4.997103612680063,        !- Vertex 3 Ycoordinate
    4.001036587274995;        !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    35qH8Wxm108REZpi8ardLi_5,    !- Name
    Window,                   !- Surface Type
    BS Exterior Window,       !- Construction Name
    1QWxnFReT4afWIKfa$T57d,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    4.503206667604072,        !- Vertex 1 Ycoordinate
    3.973933333066918,        !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    4.664576667604072,        !- Vertex 2 Ycoordinate
    3.632383333066918,        !- Vertex 2 Zcoordinate
    11.7,                     !- Vertex 3 Xcoordinate
    4.997216946013397,        !- Vertex 3 Ycoordinate
    3.9986832539416612;       !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    35qH8Wxm108REZpi8ardLi_6,    !- Name
    Window,                   !- Surface Type
    BS Exterior Window,       !- Construction Name
    1QWxnFReT4afWIKfa$T57d,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    4.998963612680064,        !- Vertex 1 Ycoordinate
    3.997103253941661,        !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    4.666323334270738,        !- Vertex 2 Ycoordinate
    3.630803333066918,        !- Vertex 2 Zcoordinate
    11.7,                     !- Vertex 3 Xcoordinate
    5.023713334270739,        !- Vertex 3 Ycoordinate
    3.503093333066918;        !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    35qH8Wxm108REZpi8ardLi_7,    !- Name
    Window,                   !- Surface Type
    BS Exterior Window,       !- Construction Name
    1QWxnFReT4afWIKfa$T57d,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    5.001316946013397,        !- Vertex 1 Ycoordinate
    3.9972165872749947,       !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    5.026066667604072,        !- Vertex 2 Ycoordinate
    3.5032066664002515,       !- Vertex 2 Zcoordinate
    11.7,                     !- Vertex 3 Xcoordinate
    5.3676166676040715,       !- Vertex 3 Ycoordinate
    3.6645766664002517;       !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    35qH8Wxm108REZpi8ardLi_8,    !- Name
    Window,                   !- Surface Type
    BS Exterior Window,       !- Construction Name
    1QWxnFReT4afWIKfa$T57d,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    5.002896946013397,        !- Vertex 1 Ycoordinate
    3.9989632539416613,       !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    5.369196667604072,        !- Vertex 2 Ycoordinate
    3.6663233330669183,       !- Vertex 2 Zcoordinate
    11.7,                     !- Vertex 3 Xcoordinate
    5.496906667604072,        !- Vertex 3 Ycoordinate
    4.023713333066919;        !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    1Spys7v7r1AgjDhBNFbN_s,    !- Name
    Door,                     !- Surface Type
    BS Door,                  !- Construction Name
    2ETzk_cSf5$Pvd8R9mOlGk,    !- Building Surface Name
    3cGtTsnQHESPbTfTJgYVvY,    !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    5.442,                    !- Vertex 1 Ycoordinate
    2.01,                     !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    5.442,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    4.558,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    4.558,                    !- Vertex 4 Ycoordinate
    2.01;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    23i5HllT13ee0C2a9ggu49,    !- Name
    Window,                   !- Surface Type
    BS Exterior Window,       !- Construction Name
    35oYOL3Xj0wByiIhvNgY_Y,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    6.502,                    !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    6.502,                    !- Vertex 2 Ycoordinate
    0.8,                      !- Vertex 2 Zcoordinate
    11.7,                     !- Vertex 3 Xcoordinate
    8.502,                    !- Vertex 3 Ycoordinate
    0.8,                      !- Vertex 3 Zcoordinate
    11.7,                     !- Vertex 4 Xcoordinate
    8.502,                    !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    0NavpnBAv91wi9mcuVCh7l,    !- Name
    Window,                   !- Surface Type
    BS Exterior Window,       !- Construction Name
    222XDDg8n1$wx7$Jah9FXR,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    10.795,                   !- Vertex 1 Xcoordinate
    9.7,                      !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    10.795,                   !- Vertex 2 Xcoordinate
    9.7,                      !- Vertex 2 Ycoordinate
    0.8,                      !- Vertex 2 Zcoordinate
    8.795,                    !- Vertex 3 Xcoordinate
    9.7,                      !- Vertex 3 Ycoordinate
    0.8,                      !- Vertex 3 Zcoordinate
    8.795,                    !- Vertex 4 Xcoordinate
    9.7,                      !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    2OvQA0BfX4zvdpdjxb1RCQ,    !- Name
    Door,                     !- Surface Type
    BS Door,                  !- Construction Name
    3qBndstM1AWuCZhf_Zck0Z,    !- Building Surface Name
    0y6FpxnBXCiA$iOXMVMuo2,    !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    1.608,                    !- Vertex 1 Xcoordinate
    5.99,                     !- Vertex 1 Ycoordinate
    2.01,                     !- Vertex 1 Zcoordinate
    1.608,                    !- Vertex 2 Xcoordinate
    5.99,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.493,                    !- Vertex 3 Xcoordinate
    5.99,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.493,                    !- Vertex 4 Xcoordinate
    5.99,                     !- Vertex 4 Ycoordinate
    2.01;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    1zVi9NMkP5qP7TZHjEtnef,    !- Name
    Window,                   !- Surface Type
    BS Exterior Window,       !- Construction Name
    39Uhv6ohTCTfo89pnd09mF,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    8.495,                    !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    8.495,                    !- Vertex 2 Ycoordinate
    0.8,                      !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    6.495,                    !- Vertex 3 Ycoordinate
    0.8,                      !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    6.495,                    !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    2pmdSE97DCMuaGp8lrmCoh,    !- Name
    Window,                   !- Surface Type
    BS Exterior Window,       !- Construction Name
    3WRjByXmr0KPKzJUVztz6G,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    3.05,                     !- Vertex 1 Xcoordinate
    9.7,                      !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    3.05,                     !- Vertex 2 Xcoordinate
    9.7,                      !- Vertex 2 Ycoordinate
    0.8,                      !- Vertex 2 Zcoordinate
    1.05,                     !- Vertex 3 Xcoordinate
    9.7,                      !- Vertex 3 Ycoordinate
    0.8,                      !- Vertex 3 Zcoordinate
    1.05,                     !- Vertex 4 Xcoordinate
    9.7,                      !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    16Ny5eq3r8ifYUZdxgt9Xu,    !- Name
    Door,                     !- Surface Type
    BS Door,                  !- Construction Name
    2g6hOBXsP5bQLNhdQbuSpG,    !- Building Surface Name
    09n0JdtLD4_Qb9EOKS8ZjU,    !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    5.218,                    !- Vertex 1 Xcoordinate
    5.99,                     !- Vertex 1 Ycoordinate
    2.01,                     !- Vertex 1 Zcoordinate
    5.218,                    !- Vertex 2 Xcoordinate
    5.99,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.103,                    !- Vertex 3 Xcoordinate
    5.99,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.103,                    !- Vertex 4 Xcoordinate
    5.99,                     !- Vertex 4 Ycoordinate
    2.01;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    31VQHqJp15vBvxgN3nbc8r,    !- Name
    Window,                   !- Surface Type
    BS Exterior Window,       !- Construction Name
    28qMHgmMX7ixkUXMjMVgN9,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    6.66,                     !- Vertex 1 Xcoordinate
    9.7,                      !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    6.66,                     !- Vertex 2 Xcoordinate
    9.7,                      !- Vertex 2 Ycoordinate
    0.8,                      !- Vertex 2 Zcoordinate
    4.66,                     !- Vertex 3 Xcoordinate
    9.7,                      !- Vertex 3 Ycoordinate
    0.8,                      !- Vertex 3 Zcoordinate
    4.66,                     !- Vertex 4 Xcoordinate
    9.7,                      !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

WINDOWPROPERTY:FRAMEANDDIVIDER,
    Default,                  !- Name
    0,                        !- Frame Width
    0,                        !- Frame Outside Projection
    0,                        !- Frame Inside Projection
    ,                         !- Frame Conductance
    1,                        !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.7,                      !- Frame Solar Absorptance
    0.7,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    0.1,                      !- Divider Width
    2,                        !- Number of Horizontal Dividers
    2,                        !- Number of Vertical Dividers
    0,                        !- Divider Outside Projection
    0,                        !- Divider Inside Projection
    3,                        !- Divider Conductance
    1,                        !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    0,                        !- Divider Solar Absorptance
    0,                        !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0.7,                      !- Outside Reveal Solar Absorptance
    0,                        !- Inside Sill Depth
    0,                        !- Inside Sill Solar Absorptance
    0.0,                      !- Inside Reveal Depth
    0.7;                      !- Inside Reveal Solar Absorptance

PEOPLE,
    3ybXDPBVX5IhxfQFxHfvr_,    !- Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone or ZoneList Name
    Schedule People Single office,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    7.142857e-02,             !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Schedule Activity 70,     !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    1$8cOT$gXAoQ08HxtyPug2,    !- Name
    1$8cOT$gXAoQ08HxtyPug2,    !- Zone or ZoneList Name
    Schedule People Single office,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    7.142857e-02,             !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Schedule Activity 70,     !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    2QREGWJ8nBSPfmVGyP17di,    !- Name
    2QREGWJ8nBSPfmVGyP17di,    !- Zone or ZoneList Name
    Schedule People Single office,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    7.142857e-02,             !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Schedule Activity 70,     !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    3fC8laot17j8s0eGBU2eqO,    !- Name
    3fC8laot17j8s0eGBU2eqO,    !- Zone or ZoneList Name
    Schedule People Single office,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    7.142857e-02,             !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Schedule Activity 70,     !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

LIGHTS,
    3ybXDPBVX5IhxfQFxHfvr_,    !- Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone or ZoneList Name
    Schedule Lighting Single office,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.9,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    1$8cOT$gXAoQ08HxtyPug2,    !- Name
    1$8cOT$gXAoQ08HxtyPug2,    !- Zone or ZoneList Name
    Schedule Lighting Single office,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.9,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    2QREGWJ8nBSPfmVGyP17di,    !- Name
    2QREGWJ8nBSPfmVGyP17di,    !- Zone or ZoneList Name
    Schedule Lighting Single office,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.9,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    3fC8laot17j8s0eGBU2eqO,    !- Name
    3fC8laot17j8s0eGBU2eqO,    !- Zone or ZoneList Name
    Schedule Lighting Single office,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.9,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

ELECTRICEQUIPMENT,
    3ybXDPBVX5IhxfQFxHfvr_,    !- Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone or ZoneList Name
    Schedule Equipment Single office,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    1$8cOT$gXAoQ08HxtyPug2,    !- Name
    1$8cOT$gXAoQ08HxtyPug2,    !- Zone or ZoneList Name
    Schedule Equipment Single office,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    2QREGWJ8nBSPfmVGyP17di,    !- Name
    2QREGWJ8nBSPfmVGyP17di,    !- Zone or ZoneList Name
    Schedule Equipment Single office,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    3fC8laot17j8s0eGBU2eqO,    !- Name
    3fC8laot17j8s0eGBU2eqO,    !- Zone or ZoneList Name
    Schedule Equipment Single office,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ZONEINFILTRATION:DESIGNFLOWRATE,
    3ybXDPBVX5IhxfQFxHfvr_,    !- Name
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone or ZoneList Name
    Continuous,               !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    1$8cOT$gXAoQ08HxtyPug2,    !- Name
    1$8cOT$gXAoQ08HxtyPug2,    !- Zone or ZoneList Name
    Continuous,               !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    2QREGWJ8nBSPfmVGyP17di,    !- Name
    2QREGWJ8nBSPfmVGyP17di,    !- Zone or ZoneList Name
    Continuous,               !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    3fC8laot17j8s0eGBU2eqO,    !- Name
    3fC8laot17j8s0eGBU2eqO,    !- Zone or ZoneList Name
    Continuous,               !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

HVACTEMPLATE:THERMOSTAT,
    STAT_default,             !- Name
    H_SetBack_20,             !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    C_SetBack_25;             !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    STATS Single office,      !- Name
    Schedule Heating Single office,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Schedule Cooling Single office;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    3ybXDPBVX5IhxfQFxHfvr_,    !- Zone Name
    STATS Single office,      !- Template Thermostat Name
    ,                         !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    On,                       !- Heating Availability Schedule Name
    On,                       !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    1$8cOT$gXAoQ08HxtyPug2,    !- Zone Name
    STATS Single office,      !- Template Thermostat Name
    ,                         !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    On,                       !- Heating Availability Schedule Name
    On,                       !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    2QREGWJ8nBSPfmVGyP17di,    !- Zone Name
    STATS Single office,      !- Template Thermostat Name
    ,                         !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    On,                       !- Heating Availability Schedule Name
    On,                       !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    3fC8laot17j8s0eGBU2eqO,    !- Zone Name
    STATS Single office,      !- Template Thermostat Name
    ,                         !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    On,                       !- Heating Availability Schedule Name
    On,                       !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.70,                     !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

Output:VariableDictionary,
    Regular;                  !- Key Field

OUTPUT:SURFACES:DRAWING,
    DXF,                      !- Report Type
    Triangulate3DFace;        !- Report Specifications 1

Output:Table:SummaryReports,
    AllSummary;               !- Report 1 Name

OutputControl:Table:Style,
    CommaAndHTML;             !- Column Separator

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Infiltration Mass Flow Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone People Occupant Count,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone People Convective Heating Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Electric Equipment Convective Heating Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Lights Convective Heating Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Sensible Cooling Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Sensible Heating Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Windows Total Heat Gain Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Windows Total Heat Gain Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Heat Balance Internal Convective Heat Gain Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Heat Balance Surface Convection Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Heat Balance Outdoor Air Transfer Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Heat Balance Air Energy Storage Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Site Outdoor Air Humidity Ratio,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Site Outdoor Air Relative Humidity,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Mixing Current Density Volume Flow Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Mixing Sensible Heat Gain Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air System Sensible Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air System Sensible Cooling Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Surface Window Heat Gain Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Surface Inside Face Convection Heat Gain Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Surface Outside Face Convection Heat Gain Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Opaque Surface Outside Face Conduction,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Infiltration Standard Density Volume Flow Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Heating:EnergyTransfer,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:EnergyTransfer,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:DIAGNOSTICS,
    DisplayAdvancedReportVariables,    !- Key 1
    DisplayExtraWarnings;     !- Key 2