{
    "Building": {
        "None": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.4,
            "terrain": "Suburbs"
        }
    },
    "BuildingSurface:Detailed": {
        "0ALl7t4r57Cx_AZp7eQEmI": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.04,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 6.04,
                    "vertex_y_coordinate": 5.013,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 6.04,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 5.96,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 5.96,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "0Al$aDNNXFHvv0O_NHKkkJ": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.74,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 6.74,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 6.66,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 6.66,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "0D4Fv1h3L3vfbXOjX8Z7mz": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.44,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 7.44,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 4.03,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.03,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "0FWc1p84XDAu9PMoByrUjB": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.34,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 5.34,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 5.26,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 5.26,
                    "vertex_y_coordinate": 5.013,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 5.26,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "0GbTT122b1fObvdmvMrSvo": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.04,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 6.04,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 5.96,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 5.96,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "0NYn6nFjn6IwjMHDaTh0oa": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3qBndstM1AWuCZhf_Zck0Z",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "0Oy$JFMPP1R9b3jvODuxos": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.84,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 1.84,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 1.76,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 1.76,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "0T4BkTF$v9Tuz5$m863hKe": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.24,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 10.24,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 10.16,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 10.16,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "0U6QPmvy99xQZCDRtySx3N": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.16,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 3.16,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 2.54,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 2.54,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "0Us$gVgSr9c94kEPR5PsgG": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "12YSRs5_L2wfX$$PuAWtkx",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "0V3NJmJh520wrPFIj2tV_o": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.14,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 8.14,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 8.06,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 8.06,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "0W8jvpR$HDqwPWYX6h2Mha": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.44,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 7.44,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 7.44,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 7.44,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "0_PTinE7vFgRmHFj2OVgs4": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.24,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 10.24,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 10.16,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 10.16,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "0iWLHkmLvEb8vJ8Sf2URIV": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.16,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 10.16,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 9.54,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 9.54,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "0nGT5MEJn9o8Rx5UbY0O3W": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.76,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 1.76,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 1.14,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 1.14,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "0o_6rQr8P80AUPByxZ8RgZ": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "0p1_Nz6tj9cf1CYCCtj91u": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.64,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 11.64,
                    "vertex_y_coordinate": 4.987,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 11.64,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 11.56,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 11.56,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "0r2Pk3CZ91sPuDQku7nEcB": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.94,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 10.94,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 10.86,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 10.86,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "0rMCXowjb09gPqaU$YQjUL": {
            "construction_name": "BS Ground Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.04,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.04,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3fC8laot17j8s0eGBU2eqO"
        },
        "0rn4NZjUP6JQoq$ms5Nf2i": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.36,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 0.36,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 0.36,
                    "vertex_y_coordinate": 4.987,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 0.36,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "0s8bZsOPf6Zhef5aws5mCw": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 3.373
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 3.373
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 6.064
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 6.064
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "0v00p4AlLAVvjif3AYwuzT": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1iUq$MvVD5MPDCtV4Acpzs",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 4.04,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 4.04,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3fC8laot17j8s0eGBU2eqO"
        },
        "0vFQWMwRb718Z$hrionflT": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 3.356
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 3.31
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 3.31
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 3.356
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "0vkuVshFD8txDgZwGTtuIG": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "0wM1HqmUf2dxQF$bwZsjsg": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 4.03,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 4.03,
                    "vertex_z_coordinate": 2.26
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.03,
                    "vertex_z_coordinate": 2.26
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.03,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "0ye9nC501Divlmx8HWoHA3": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 7.44,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 7.44,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "0z2zZcMBX9TOwxKnjr3$yo": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.26,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 5.26,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 5.26,
                    "vertex_y_coordinate": 4.987,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 5.26,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 4.64,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 4.64,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "1A1likdbfBvB8mZlHXBIps": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 4.23,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.23,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "1Aqyjqw5z1yOUX_MmxQ$rB": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.94,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 3.94,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 3.86,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 3.86,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "1D6AGBl9TDXRy8ercF1ER7": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 3.2
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 3.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "1DFSDHzG95zvFFU7FaGtQ2": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.24,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 3.24,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 3.16,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 3.16,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "1FzT5J37P5ox$G_3SfCb5$": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.24,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 10.24,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 10.16,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 10.16,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "1JTeFo5kT0Nhd2P4u5pnv3": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.44,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 0.44,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 0.36,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 0.36,
                    "vertex_y_coordinate": 5.013,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 0.36,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "1KDo_KVbzDAQFs84zOLn0p": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.64,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 4.64,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 4.56,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 4.56,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "1KU3bHUlT9O8F2h9BzZSo8": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "1Mk5H4FLLCje2hiX7T9PRg": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 3.36
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 3.356
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 3.356
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 3.36
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "1N8TSsirb2UgI1s$afiz9k": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.44,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 7.44,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 7.36,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 7.36,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "1ODHjVgXnDqQYulcinj_xT": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.84,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 8.84,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 8.76,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 8.76,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "1QJVBc3xP8UAGeypzLitAv": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.56,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 4.56,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 3.94,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 3.94,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "1QWxnFReT4afWIKfa$T57d": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 3.373
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 3.373
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 6.064
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 6.064
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "1SJ1fjerf4DB4i_qOXjUZ3": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3dCjGvOOLE5R7T3x8Vssug",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2QREGWJ8nBSPfmVGyP17di"
        },
        "1T8OnH4i505xlexVPUFq4Z": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.23,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.23,
                    "vertex_z_coordinate": 2.26
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 4.23,
                    "vertex_z_coordinate": 2.26
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 4.23,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "1VhlsHxgn16wSlu$J$hSfe": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.84,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 8.84,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 8.76,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 8.76,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "1W$gJxAUv8Px8bZ8dADfNO": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "1XpJZqhnr84QSfZoANgv3v": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.14,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 1.14,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 1.06,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 1.06,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "1Xt8RqrEHDKQfwn5hX0fZ0": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.76,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 8.76,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 8.14,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 8.14,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "1XyuqpD1PBaO2s2naSmv8p": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "073tLpv5f7o8P$dAX4lOhU",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3fC8laot17j8s0eGBU2eqO"
        },
        "1c6begUHnDbPygd4GPNMXL": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.14,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 1.14,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 1.06,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 1.06,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "1cr8VeJMrCj9DD8FYV1DUF": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.84,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 8.84,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 8.76,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 8.76,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "1deP_KWPn33xcioc3NIDeE": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.64,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 4.64,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 4.56,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 4.56,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "1fHsTbdRHC09AHCFpu24W5": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.14,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 8.14,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 8.06,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 8.06,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "1fk4yzMJL60R7UbAHpWTFt": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "1hg7WEYN1Fp9IhXscCIp95": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.64,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 11.64,
                    "vertex_y_coordinate": 5.013,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 11.64,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 11.56,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 11.56,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "1hl2KvsXf8xxZVXqJ31kBW": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 3.31
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 3.2
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 3.2
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 3.31
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "1iUq$MvVD5MPDCtV4Acpzs": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0v00p4AlLAVvjif3AYwuzT",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 4.04,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 4.04,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "1oGVdaGe9Eeu3nKCN635Eg": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "1ol96NE69B_8c6SEZY6SiG": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.74,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 6.74,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 6.66,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 6.66,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "1pA1PfqLv4SP72db780hzJ": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 4.03,
                    "vertex_z_coordinate": 2.26
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 4.23,
                    "vertex_z_coordinate": 2.26
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.23,
                    "vertex_z_coordinate": 2.26
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.03,
                    "vertex_z_coordinate": 2.26
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "1qRzdnzRnCUAj5oVUp3a$E": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.54,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 9.54,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 9.46,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 9.46,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "1ttARx8Zv4DBNKIWrTJSmq": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.84,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 8.84,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 8.76,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 8.76,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "1wKl4Ms$fD$QFYz3tMMbsu": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.76,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 8.76,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 8.14,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 8.14,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "1zBoPMCR9EYRlJ6SRtkqLI": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.14,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 1.14,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 1.06,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 1.06,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "1zJ8XTURH5MhBT_EjwRhxa": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.46,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 2.46,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 1.84,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 1.84,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "2BSfVQoNb0gfezueTqNldN": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3v8VnurOv1q9FZU51YkVxi",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "2CXDgEuIXAVxUlg34i6BiR": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.16,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 3.16,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 2.54,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 2.54,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "2D6oCSMxP2WQxDIReYezlQ": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.94,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 3.94,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 3.86,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 3.86,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "2ETzk_cSf5$Pvd8R9mOlGk": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2lyz9s3s17POhkLkSkClcf",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1$8cOT$gXAoQ08HxtyPug2"
        },
        "2EemR5jz92vO8bVxH$zU$R": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 7.44,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 4.04,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 4.04,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "2G1DJcXjXFjxbgyR2T4dS2": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.04,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 6.04,
                    "vertex_y_coordinate": 4.987,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 6.04,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 5.96,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 5.96,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "2GedfuA013j85hxdjMhfwW": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.54,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 2.54,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 2.46,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 2.46,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "2Hb7iUk3z8F9oXnu0fh$gS": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.44,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 7.44,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 7.36,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 7.36,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "2HklQ7XdT01v1ECtecUiEE": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 4.23,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 4.03,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.03,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.23,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "2II0M7tUz6Xgc6EMFZ6ju2": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.74,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 6.74,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 6.66,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 6.66,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "2KMRAsOTn1J9iIXUKea0A2": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.06,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 8.06,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 7.44,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 7.44,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "2LnmK1tMf5cBAjfzBND7GS": {
            "construction_name": "BS Flat Roof",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 6.064
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 3.373
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 3.373
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 6.064
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "2MmL714Q92_u_9E2uOb56e": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.34,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 5.34,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 5.26,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 5.26,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "2NiIVi3Nj1kwUBQLjfKpLc": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.84,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 1.84,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 1.76,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 1.76,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "2P2ARrJ_X6LOMLT0faXa_n": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "2R90EfuI16EuFk0siKWH4c": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.66,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 6.66,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 6.04,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 6.04,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 6.04,
                    "vertex_y_coordinate": 5.013,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 6.04,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "2RAoz$vmb1LP$CxDhegpQU": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.96,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 5.96,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 5.34,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 5.34,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "2RC5RF3o50xO$jM0VNWOQL": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.94,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 3.94,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 3.86,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 3.86,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "2V2N87a0502vvi5uyQ71TO": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.64,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 4.64,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 4.56,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 4.56,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "2WR2CGo5r0u9wZD8Yv8T7h": {
            "construction_name": "BS Ground Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "2XMgTSdJv2kB$C6sFta6bK": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.96,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 5.96,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 5.34,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 5.34,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "2XmeW9TCj2shVTl3o_uCJU": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.06,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 1.06,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 0.44,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 0.44,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "2YIm7SyLv9hOXequulOqFh": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.54,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 2.54,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 2.46,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 2.46,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "2c2tDA9UTD98Hkt1QHrS5Q": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.74,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 6.74,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 6.66,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 6.66,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "2cpDu4_w9FSe_Wtey7OC11": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.94,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 10.94,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 10.86,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 10.86,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "2e6fAaQBnEHuU30klXT7Qu": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.76,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 1.76,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 1.14,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 1.14,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "2g6hOBXsP5bQLNhdQbuSpG": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3lTuw2MML4ov5QmMtuHxrO",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.04,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 4.04,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3fC8laot17j8s0eGBU2eqO"
        },
        "2jWHBT0OXAe8DPB$vNDpAm": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.44,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 0.44,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 0.36,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 0.36,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "2lyz9s3s17POhkLkSkClcf": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2ETzk_cSf5$Pvd8R9mOlGk",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "2mO7e5cG54Gf$vHNgLgdOm": {
            "construction_name": "BS Ground Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1$8cOT$gXAoQ08HxtyPug2"
        },
        "2n6_YpghL6AuuEf4MzC0n2": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.04,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 4.04,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "2npU5fBQ9BzxMxSxVP3SZE": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 3.373
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 3.36
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 3.36
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 3.373
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "2ot1BUJ2D2t8uqpjPx6uuP": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.56,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 11.56,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 10.94,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 10.94,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "2pEMjbQVLBrhwHTVa7s2XD": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.36,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 7.36,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 6.74,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 6.74,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "2pRJ2lcT19FwVE8IqxdOcG": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.94,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 3.94,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 3.86,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 3.86,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "2q2UIqX2D0SBBlKd4yAUbJ": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.64,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 4.64,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 4.56,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 4.56,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "2qTud$HMfAbQUYgorQ$91U": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 4.23,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.23,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "2tyo0_kpb1sRDSyWF9Wxuw": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.24,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 3.24,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 3.16,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 3.16,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "2uXC4SThbFYxuZGFp8p9NR": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.66,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 6.66,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 6.04,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 6.04,
                    "vertex_y_coordinate": 4.987,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 6.04,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 6.04,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "2ucqaJRbTFRgCqfa67sRD0": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 3.356
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 3.31
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 3.31
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 3.356
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "2v7dW_p_z5zPyIL5mhHkdk": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.36,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 0.36,
                    "vertex_y_coordinate": 5.013,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 0.36,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 0.36,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "2vkmWH5krDBPD1KOUSWjoy": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.86,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 10.86,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 10.24,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 10.24,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "2xvvspnOXDVRHA61SbLBWx": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.56,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 4.56,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 3.94,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 3.94,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "3$2KQxc5bFrBR2upBmQEDK": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.56,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 11.56,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 10.94,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 10.94,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "3$s8c6MLr9wfwUlR7edLVI": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.64,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 11.64,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 11.56,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 11.56,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "3DKTSx5Rj3XfuuaeiwhmWT": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.24,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 3.24,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 3.16,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 3.16,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "3DrWEdfxT9ERo$TAL6SkJV": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 11.64,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 11.64,
                    "vertex_y_coordinate": 4.987,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 11.64,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 11.64,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "3Ea_vKgkz04f2bU9LQDF4n": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.94,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 10.94,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 10.86,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 10.86,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "3GksNow5v7ZPitB17oi2kQ": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.84,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 1.84,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 1.76,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 1.76,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "3H0ZKuO_5EEwn_3zUWJcSc": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 6.064
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 6.064
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "3IQF5otUDAow_WJB_0CvEq": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.14,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 8.14,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 8.06,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 8.06,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "3JGq6DySrCa9p_Ox1i_R5p": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.54,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 2.54,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 2.46,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 2.46,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "3JQRDhd$LEnw5fRyymg8$h": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.86,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 3.86,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 3.24,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 3.24,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "3KDMqjwrb8TOYrW_L3C37J": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.64,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 11.64,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 11.56,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 11.56,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "3RfdTUwEP1$B2BqayEeDk4": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3TgH3QBq5ANQ13CP8F7aiU",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.04,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 4.04,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.04,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.04,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3fC8laot17j8s0eGBU2eqO"
        },
        "3SSFXU58b9ZBw0NU_2svI5": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.44,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 7.44,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.03,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 4.03,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "3TgH3QBq5ANQ13CP8F7aiU": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3RfdTUwEP1$B2BqayEeDk4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2QREGWJ8nBSPfmVGyP17di"
        },
        "3V$0N9bfLA5uTmsaF_G$tE": {
            "construction_name": "BS Ground Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2QREGWJ8nBSPfmVGyP17di"
        },
        "3VjgjuJdz7GPHoc2_ZpXuG": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "3WRjByXmr0KPKzJUVztz6G": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "2QREGWJ8nBSPfmVGyP17di"
        },
        "3X3lNMYKH8DfUq3Q5VaLFw": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 11.64,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 11.64,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 11.64,
                    "vertex_y_coordinate": 5.013,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 11.64,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "3Y3VQLixvBhOP2qDRTEKe_": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.34,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 5.34,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 5.26,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 5.26,
                    "vertex_y_coordinate": 4.987,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 5.26,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "3__F7V_oT7ouDOks0nBOyn": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.44,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 7.44,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "3_cIkm8bv7mgsDCXAnNm9x": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "3aUE$Koj9AYuEBZm$8VF9x": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 3.31
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 3.2
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 3.2
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 3.31
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "3dCjGvOOLE5R7T3x8Vssug": {
            "construction_name": "BS Interior Floor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1SJ1fjerf4DB4i_qOXjUZ3",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.7
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "3dNyqZlt12wOmbBLWPHYGM": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.54,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 2.54,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 2.46,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 2.46,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "3dZW9jbcP9Uec6n_DdzXIX": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.44,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 0.44,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 0.36,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 0.36,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "3fGK7hptvE2hZCdWetqOZA": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.24,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 3.24,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 3.16,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 3.16,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "3hzQAmFXrACBA4jtQrZ9lp": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.86,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 3.86,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 3.24,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 3.24,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "3lTuw2MML4ov5QmMtuHxrO": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2g6hOBXsP5bQLNhdQbuSpG",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.04,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.04,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "3pOyNBz_P3mOvorvZkj9c4": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 3.373
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 3.36
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 3.36
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 3.373
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "3qBndstM1AWuCZhf_Zck0Z": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0NYn6nFjn6IwjMHDaTh0oa",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "2QREGWJ8nBSPfmVGyP17di"
        },
        "3qIo31r352UOyg6u$pL3rt": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.54,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 9.54,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 9.46,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 9.46,
                    "vertex_y_coordinate": 5.013,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 9.46,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "3rOjJr9cX0hvognr5rIj1$": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.94,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 10.94,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 10.86,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 10.86,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "3rjqa6B7f4igpYhNNUucWo": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.46,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 2.46,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 1.84,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 1.84,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "3rw0tvdjH4AfgLr9ei5x$1": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.46,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 9.46,
                    "vertex_y_coordinate": 5.013,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 9.46,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 9.46,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 8.84,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 8.84,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "3tsmJfy7zAuxz_Gw50UQrI": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 5.75,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1$8cOT$gXAoQ08HxtyPug2"
        },
        "3v8VnurOv1q9FZU51YkVxi": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2BSfVQoNb0gfezueTqNldN",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1$8cOT$gXAoQ08HxtyPug2"
        },
        "3x3ysNSSDDxOxPP2vf2l0A": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 3.36
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 3.356
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 3.356
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 3.36
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "3xTgV3HODFtQIZbTsD3gdn": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.04,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 6.04,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 5.96,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 5.96,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "3yEKbpAPjEvv_F3_Dbtc0s": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.46,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 9.46,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 9.46,
                    "vertex_y_coordinate": 4.987,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 9.46,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 8.84,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 8.84,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "3yZG_k4un618LnffP0_zF0": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.86,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 10.86,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 10.24,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 10.24,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "3yobqOReb3dBs14PCPcSBI": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.54,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 9.54,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 9.46,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 9.46,
                    "vertex_y_coordinate": 4.987,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 9.46,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "3zt6sHQQbF$gTY6ii6QGQJ": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.44,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 7.44,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 7.36,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 7.36,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "05_R_KPmn2MBkCvn3YHnN$": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.16,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 10.16,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 9.54,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 9.54,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "07knSPD3z2_wWsJGz5Ektk": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.36,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 7.36,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 6.74,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 6.74,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "08HqMrLfD3ZhzDTaPPgD95": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.26,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 5.26,
                    "vertex_y_coordinate": 5.013,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 5.26,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 5.26,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 4.64,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 4.64,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "10Df4bWWv5z8FcEJvIFPga": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 6.064
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 6.064
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "12YSRs5_L2wfX$$PuAWtkx": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "0Us$gVgSr9c94kEPR5PsgG",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1$8cOT$gXAoQ08HxtyPug2"
        },
        "13Ft0F4WT7gAUyZJxOANOC": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.44,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 7.44,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 7.36,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 7.36,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "14kMdM3UrEvBqMbuXlxy6z": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 4.23,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 4.23,
                    "vertex_z_coordinate": 2.26
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 4.03,
                    "vertex_z_coordinate": 2.26
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 4.03,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "017PlN19H4wwVayvcTGRSx": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.14,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 8.14,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 8.06,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 8.06,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "17OtewC9D0vhRTH2CDkTBf": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.24,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 10.24,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 10.16,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 10.16,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "17q1cdIw129QD1AiYTCS$I": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.01,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.03,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.03,
                    "vertex_z_coordinate": 2.26
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.23,
                    "vertex_z_coordinate": 2.26
                },
                {
                    "vertex_x_coordinate": 3.8,
                    "vertex_y_coordinate": 4.23,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "18QtvxNfP6_8PHE9kjbmzk": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.54,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 9.54,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 9.46,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 9.46,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "021pk_5gL2eeCasNwOLUp3": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.06,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 8.06,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 7.44,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 7.44,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "023eM4ozrDQgQtOf$92iHH": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 3.2
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.7
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 3.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "23A8FnTyTCURKqN9$e50Py": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.84,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 1.84,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 1.76,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 1.76,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "27dZ79fS54FRj0Ubr1Vjig": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.14,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 1.14,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 1.06,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 1.06,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "28qMHgmMX7ixkUXMjMVgN9": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 7.41,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.04,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.04,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "3fC8laot17j8s0eGBU2eqO"
        },
        "35oYOL3Xj0wByiIhvNgY_Y": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 4.25,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "1$8cOT$gXAoQ08HxtyPug2"
        },
        "38qMc4XgzA7QYB7y$dAZmr": {
            "construction_name": "BS Flat Roof",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 6.064
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 3.373
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 0.3,
                    "vertex_z_coordinate": 3.373
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 6.064
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "39Uhv6ohTCTfo89pnd09mF": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.3,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "2QREGWJ8nBSPfmVGyP17di"
        },
        "064TRouVfB0gubXmCsGOOg": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.34,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 5.34,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 5.26,
                    "vertex_y_coordinate": 5.04,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 5.26,
                    "vertex_y_coordinate": 5.02,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "073tLpv5f7o8P$dAX4lOhU": {
            "construction_name": "BS Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1XyuqpD1PBaO2s2naSmv8p",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 5.99,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "1$8cOT$gXAoQ08HxtyPug2"
        },
        "097BtAG4D5xRyVD5SQLauY": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.06,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 1.06,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 0.44,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 0.44,
                    "vertex_y_coordinate": 4.96,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        },
        "222XDDg8n1$wx7$Jah9FXR": {
            "construction_name": "BS Exterior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.5
                },
                {
                    "vertex_x_coordinate": 11.7,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.65,
                    "vertex_y_coordinate": 9.7,
                    "vertex_z_coordinate": 2.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "1$8cOT$gXAoQ08HxtyPug2"
        },
        "261r7IvJ54DfxCeRu8msqg": {
            "construction_name": "BS Ceiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.44,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 0.44,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 0.36,
                    "vertex_y_coordinate": 5,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 0.36,
                    "vertex_y_coordinate": 4.987,
                    "vertex_z_coordinate": 5.927
                },
                {
                    "vertex_x_coordinate": 0.36,
                    "vertex_y_coordinate": 4.98,
                    "vertex_z_coordinate": 5.927
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
        }
    },
    "Construction": {
        "BS Ceiling": {
            "layer_2": "EPS_040_15",
            "layer_3": "concrete_CEM_II_BS325R_wz05",
            "outside_layer": "cement_floating_screed_2_bottom"
        },
        "BS Door": {
            "outside_layer": "hardwood"
        },
        "BS Exterior Wall": {
            "layer_2": "concrete_CEM_II_BS325R_wz05",
            "outside_layer": "EPS_040_15"
        },
        "BS Exterior Window": {
            "outside_layer": "Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach"
        },
        "BS Flat Roof": {
            "layer_2": "foam_glass_board_130",
            "layer_3": "concrete_CEM_II_BS325R_wz05",
            "outside_layer": "gravel_single_granular"
        },
        "BS Ground Floor": {
            "layer_2": "EPS_040_15",
            "layer_3": "cement_floating_screed_2_bottom",
            "outside_layer": "concrete_CEM_II_BS325R_wz05"
        },
        "BS Interior Floor": {
            "layer_2": "EPS_040_15",
            "layer_3": "cement_floating_screed_2_bottom",
            "outside_layer": "concrete_CEM_II_BS325R_wz05"
        },
        "BS Interior Wall": {
            "layer_2": "vertical_core_brick_700",
            "layer_3": "lime_plaster",
            "outside_layer": "lime_plaster"
        },
        "Project Ceiling": {
            "outside_layer": "DefaultMaterial"
        },
        "Project Door": {
            "outside_layer": "DefaultMaterial"
        },
        "Project External Window": {
            "outside_layer": "DefaultGlazing"
        },
        "Project Flat Roof": {
            "outside_layer": "DefaultMaterial"
        },
        "Project Floor": {
            "outside_layer": "DefaultMaterial"
        },
        "Project Partition": {
            "outside_layer": "DefaultMaterial"
        },
        "Project Wall": {
            "outside_layer": "DefaultMaterial"
        }
    },
    "Construction:AirBoundary": {
        "Air Wall": {
            "air_exchange_method": "SimpleMixing",
            "radiant_exchange_method": "GroupedZones",
            "simple_mixing_air_changes_per_hour": 0.5,
            "solar_and_daylighting_method": "GroupedZones"
        }
    },
    "ElectricEquipment": {
        "1$8cOT$gXAoQ08HxtyPug2": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0,
            "schedule_name": "Schedule Equipment Single office",
            "watts_per_zone_floor_area": 7,
            "zone_or_zonelist_name": "1$8cOT$gXAoQ08HxtyPug2"
        },
        "2QREGWJ8nBSPfmVGyP17di": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0,
            "schedule_name": "Schedule Equipment Single office",
            "watts_per_zone_floor_area": 7,
            "zone_or_zonelist_name": "2QREGWJ8nBSPfmVGyP17di"
        },
        "3fC8laot17j8s0eGBU2eqO": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0,
            "schedule_name": "Schedule Equipment Single office",
            "watts_per_zone_floor_area": 7,
            "zone_or_zonelist_name": "3fC8laot17j8s0eGBU2eqO"
        },
        "3ybXDPBVX5IhxfQFxHfvr_": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0,
            "schedule_name": "Schedule Equipment Single office",
            "watts_per_zone_floor_area": 7,
            "zone_or_zonelist_name": "3ybXDPBVX5IhxfQFxHfvr_"
        }
    },
    "FenestrationSurface:Detailed": {
        "0NavpnBAv91wi9mcuVCh7l": {
            "building_surface_name": "222XDDg8n1$wx7$Jah9FXR",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.795,
            "vertex_1_y_coordinate": 9.7,
            "vertex_1_z_coordinate": 2,
            "vertex_2_x_coordinate": 10.795,
            "vertex_2_y_coordinate": 9.7,
            "vertex_2_z_coordinate": 0.8,
            "vertex_3_x_coordinate": 8.795,
            "vertex_3_y_coordinate": 9.7,
            "vertex_3_z_coordinate": 0.8,
            "vertex_4_x_coordinate": 8.795,
            "vertex_4_y_coordinate": 9.7,
            "vertex_4_z_coordinate": 2,
            "view_factor_to_ground": "Autocalculate"
        },
        "0WhonKXYr4Ke2tKmIqY6tB": {
            "building_surface_name": "1KU3bHUlT9O8F2h9BzZSo8",
            "construction_name": "BS Door",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0.3,
            "vertex_1_y_coordinate": 5.505,
            "vertex_1_z_coordinate": 2.01,
            "vertex_2_x_coordinate": 0.3,
            "vertex_2_y_coordinate": 5.505,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 0.3,
            "vertex_3_y_coordinate": 4.495,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 0.3,
            "vertex_4_y_coordinate": 4.495,
            "vertex_4_z_coordinate": 2.01,
            "view_factor_to_ground": "Autocalculate"
        },
        "0y6FpxnBXCiA$iOXMVMuo2": {
            "building_surface_name": "0NYn6nFjn6IwjMHDaTh0oa",
            "construction_name": "BS Door",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition_object": "2OvQA0BfX4zvdpdjxb1RCQ",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 2.492,
            "vertex_1_y_coordinate": 5.75,
            "vertex_1_z_coordinate": 2.01,
            "vertex_2_x_coordinate": 2.492,
            "vertex_2_y_coordinate": 5.75,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 1.607,
            "vertex_3_y_coordinate": 5.75,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 1.607,
            "vertex_4_y_coordinate": 5.75,
            "vertex_4_z_coordinate": 2.01,
            "view_factor_to_ground": "Autocalculate"
        },
        "1Spys7v7r1AgjDhBNFbN_s": {
            "building_surface_name": "2ETzk_cSf5$Pvd8R9mOlGk",
            "construction_name": "BS Door",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition_object": "3cGtTsnQHESPbTfTJgYVvY",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 7.65,
            "vertex_1_y_coordinate": 5.442,
            "vertex_1_z_coordinate": 2.01,
            "vertex_2_x_coordinate": 7.65,
            "vertex_2_y_coordinate": 5.442,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 7.65,
            "vertex_3_y_coordinate": 4.558,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 7.65,
            "vertex_4_y_coordinate": 4.558,
            "vertex_4_z_coordinate": 2.01,
            "view_factor_to_ground": "Autocalculate"
        },
        "1l3VVcfdLBsRgZDB0CYTdQ": {
            "building_surface_name": "1W$gJxAUv8Px8bZ8dADfNO",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.3,
            "vertex_1_y_coordinate": 3.205,
            "vertex_1_z_coordinate": 2.15,
            "vertex_2_x_coordinate": 0.3,
            "vertex_2_y_coordinate": 3.205,
            "vertex_2_z_coordinate": 0.95,
            "vertex_3_x_coordinate": 0.3,
            "vertex_3_y_coordinate": 1.205,
            "vertex_3_z_coordinate": 0.95,
            "vertex_4_x_coordinate": 0.3,
            "vertex_4_y_coordinate": 1.205,
            "vertex_4_z_coordinate": 2.15,
            "view_factor_to_ground": "Autocalculate"
        },
        "1zVi9NMkP5qP7TZHjEtnef": {
            "building_surface_name": "39Uhv6ohTCTfo89pnd09mF",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.3,
            "vertex_1_y_coordinate": 8.495,
            "vertex_1_z_coordinate": 2,
            "vertex_2_x_coordinate": 0.3,
            "vertex_2_y_coordinate": 8.495,
            "vertex_2_z_coordinate": 0.8,
            "vertex_3_x_coordinate": 0.3,
            "vertex_3_y_coordinate": 6.495,
            "vertex_3_z_coordinate": 0.8,
            "vertex_4_x_coordinate": 0.3,
            "vertex_4_y_coordinate": 6.495,
            "vertex_4_z_coordinate": 2,
            "view_factor_to_ground": "Autocalculate"
        },
        "2OvQA0BfX4zvdpdjxb1RCQ": {
            "building_surface_name": "3qBndstM1AWuCZhf_Zck0Z",
            "construction_name": "BS Door",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition_object": "0y6FpxnBXCiA$iOXMVMuo2",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 1.608,
            "vertex_1_y_coordinate": 5.99,
            "vertex_1_z_coordinate": 2.01,
            "vertex_2_x_coordinate": 1.608,
            "vertex_2_y_coordinate": 5.99,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 2.493,
            "vertex_3_y_coordinate": 5.99,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 2.493,
            "vertex_4_y_coordinate": 5.99,
            "vertex_4_z_coordinate": 2.01,
            "view_factor_to_ground": "Autocalculate"
        },
        "2pmdSE97DCMuaGp8lrmCoh": {
            "building_surface_name": "3WRjByXmr0KPKzJUVztz6G",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 3.05,
            "vertex_1_y_coordinate": 9.7,
            "vertex_1_z_coordinate": 2,
            "vertex_2_x_coordinate": 3.05,
            "vertex_2_y_coordinate": 9.7,
            "vertex_2_z_coordinate": 0.8,
            "vertex_3_x_coordinate": 1.05,
            "vertex_3_y_coordinate": 9.7,
            "vertex_3_z_coordinate": 0.8,
            "vertex_4_x_coordinate": 1.05,
            "vertex_4_y_coordinate": 9.7,
            "vertex_4_z_coordinate": 2,
            "view_factor_to_ground": "Autocalculate"
        },
        "3H1_U62OT96eRiUmw4hpft": {
            "building_surface_name": "1fk4yzMJL60R7UbAHpWTFt",
            "construction_name": "BS Door",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 4.995,
            "vertex_1_y_coordinate": 0.3,
            "vertex_1_z_coordinate": 2.375,
            "vertex_2_x_coordinate": 4.995,
            "vertex_2_y_coordinate": 0.3,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 7.005,
            "vertex_3_y_coordinate": 0.3,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 7.005,
            "vertex_4_y_coordinate": 0.3,
            "vertex_4_z_coordinate": 2.375,
            "view_factor_to_ground": "Autocalculate"
        },
        "3a_aQ1etT1BviHese8av82": {
            "building_surface_name": "1fk4yzMJL60R7UbAHpWTFt",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.79,
            "vertex_1_y_coordinate": 0.3,
            "vertex_1_z_coordinate": 2.15,
            "vertex_2_x_coordinate": 1.79,
            "vertex_2_y_coordinate": 0.3,
            "vertex_2_z_coordinate": 0.95,
            "vertex_3_x_coordinate": 3.79,
            "vertex_3_y_coordinate": 0.3,
            "vertex_3_z_coordinate": 0.95,
            "vertex_4_x_coordinate": 3.79,
            "vertex_4_y_coordinate": 0.3,
            "vertex_4_z_coordinate": 2.15,
            "view_factor_to_ground": "Autocalculate"
        },
        "3cGtTsnQHESPbTfTJgYVvY": {
            "building_surface_name": "2lyz9s3s17POhkLkSkClcf",
            "construction_name": "BS Door",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition_object": "1Spys7v7r1AgjDhBNFbN_s",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 7.41,
            "vertex_1_y_coordinate": 4.558,
            "vertex_1_z_coordinate": 2.01,
            "vertex_2_x_coordinate": 7.41,
            "vertex_2_y_coordinate": 4.558,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 7.41,
            "vertex_3_y_coordinate": 5.442,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 7.41,
            "vertex_4_y_coordinate": 5.442,
            "vertex_4_z_coordinate": 2.01,
            "view_factor_to_ground": "Autocalculate"
        },
        "3hLvETr0j70escTDshlxJr": {
            "building_surface_name": "0o_6rQr8P80AUPByxZ8RgZ",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.7,
            "vertex_1_y_coordinate": 1.205,
            "vertex_1_z_coordinate": 2,
            "vertex_2_x_coordinate": 11.7,
            "vertex_2_y_coordinate": 1.205,
            "vertex_2_z_coordinate": 0.8,
            "vertex_3_x_coordinate": 11.7,
            "vertex_3_y_coordinate": 3.205,
            "vertex_3_z_coordinate": 0.8,
            "vertex_4_x_coordinate": 11.7,
            "vertex_4_y_coordinate": 3.205,
            "vertex_4_z_coordinate": 2,
            "view_factor_to_ground": "Autocalculate"
        },
        "3u1Mtq5MT8ixs0Wn_HepUv_1": {
            "building_surface_name": "0s8bZsOPf6Zhef5aws5mCw",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.3,
            "vertex_1_y_coordinate": 4.997153335914867,
            "vertex_1_z_coordinate": 4.0011801072130195,
            "vertex_2_x_coordinate": 0.3,
            "vertex_2_y_coordinate": 4.5021533333419965,
            "vertex_2_z_coordinate": 4.001180000359775,
            "vertex_3_x_coordinate": 0.3,
            "vertex_3_y_coordinate": 4.646693333341997,
            "vertex_3_z_coordinate": 4.351640000359775,
            "view_factor_to_ground": "Autocalculate"
        },
        "3u1Mtq5MT8ixs0Wn_HepUv_2": {
            "building_surface_name": "0s8bZsOPf6Zhef5aws5mCw",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.3,
            "vertex_1_y_coordinate": 4.998820000008663,
            "vertex_1_z_coordinate": 4.497846667026442,
            "vertex_2_x_coordinate": 0.3,
            "vertex_2_y_coordinate": 4.9988200025815335,
            "vertex_2_z_coordinate": 4.002846773879686,
            "vertex_3_x_coordinate": 0.3,
            "vertex_3_y_coordinate": 4.648360000008663,
            "vertex_3_z_coordinate": 4.353306667026442,
            "view_factor_to_ground": "Autocalculate"
        },
        "3u1Mtq5MT8ixs0Wn_HepUv_3": {
            "building_surface_name": "0s8bZsOPf6Zhef5aws5mCw",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.3,
            "vertex_1_y_coordinate": 5.351640000008663,
            "vertex_1_z_coordinate": 4.353306667026442,
            "vertex_2_x_coordinate": 0.3,
            "vertex_2_y_coordinate": 5.001180002581534,
            "vertex_2_z_coordinate": 4.002846773879686,
            "vertex_3_x_coordinate": 0.3,
            "vertex_3_y_coordinate": 5.001180000008663,
            "vertex_3_z_coordinate": 4.497846667026442,
            "view_factor_to_ground": "Autocalculate"
        },
        "3u1Mtq5MT8ixs0Wn_HepUv_4": {
            "building_surface_name": "0s8bZsOPf6Zhef5aws5mCw",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.3,
            "vertex_1_y_coordinate": 5.35330666667533,
            "vertex_1_z_coordinate": 4.351640000359775,
            "vertex_2_x_coordinate": 0.3,
            "vertex_2_y_coordinate": 5.49784666667533,
            "vertex_2_z_coordinate": 4.001180000359775,
            "vertex_3_x_coordinate": 0.3,
            "vertex_3_y_coordinate": 5.002846669248201,
            "vertex_3_z_coordinate": 4.0011801072130195,
            "view_factor_to_ground": "Autocalculate"
        },
        "3u1Mtq5MT8ixs0Wn_HepUv_5": {
            "building_surface_name": "0s8bZsOPf6Zhef5aws5mCw",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.3,
            "vertex_1_y_coordinate": 5.49784666667533,
            "vertex_1_z_coordinate": 3.998820000359775,
            "vertex_2_x_coordinate": 0.3,
            "vertex_2_y_coordinate": 5.35330666667533,
            "vertex_2_z_coordinate": 3.648360000359775,
            "vertex_3_x_coordinate": 0.3,
            "vertex_3_y_coordinate": 5.002846669248201,
            "vertex_3_z_coordinate": 3.998820107213019,
            "view_factor_to_ground": "Autocalculate"
        },
        "3u1Mtq5MT8ixs0Wn_HepUv_6": {
            "building_surface_name": "0s8bZsOPf6Zhef5aws5mCw",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.3,
            "vertex_1_y_coordinate": 5.001180002581534,
            "vertex_1_z_coordinate": 3.9971534405463527,
            "vertex_2_x_coordinate": 0.3,
            "vertex_2_y_coordinate": 5.351640000008663,
            "vertex_2_z_coordinate": 3.6466933336931087,
            "vertex_3_x_coordinate": 0.3,
            "vertex_3_y_coordinate": 5.001180000008663,
            "vertex_3_z_coordinate": 3.5021533336931086,
            "view_factor_to_ground": "Autocalculate"
        },
        "3u1Mtq5MT8ixs0Wn_HepUv_7": {
            "building_surface_name": "0s8bZsOPf6Zhef5aws5mCw",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.3,
            "vertex_1_y_coordinate": 4.9988200025815335,
            "vertex_1_z_coordinate": 3.9971534405463527,
            "vertex_2_x_coordinate": 0.3,
            "vertex_2_y_coordinate": 4.998820000008663,
            "vertex_2_z_coordinate": 3.5021533336931086,
            "vertex_3_x_coordinate": 0.3,
            "vertex_3_y_coordinate": 4.648360000008663,
            "vertex_3_z_coordinate": 3.6466933336931087,
            "view_factor_to_ground": "Autocalculate"
        },
        "3u1Mtq5MT8ixs0Wn_HepUv_8": {
            "building_surface_name": "0s8bZsOPf6Zhef5aws5mCw",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.3,
            "vertex_1_y_coordinate": 4.997153335914867,
            "vertex_1_z_coordinate": 3.998820107213019,
            "vertex_2_x_coordinate": 0.3,
            "vertex_2_y_coordinate": 4.646693333341997,
            "vertex_2_z_coordinate": 3.648360000359775,
            "vertex_3_x_coordinate": 0.3,
            "vertex_3_y_coordinate": 4.5021533333419965,
            "vertex_3_z_coordinate": 3.998820000359775,
            "view_factor_to_ground": "Autocalculate"
        },
        "09n0JdtLD4_Qb9EOKS8ZjU": {
            "building_surface_name": "3lTuw2MML4ov5QmMtuHxrO",
            "construction_name": "BS Door",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition_object": "16Ny5eq3r8ifYUZdxgt9Xu",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 6.103,
            "vertex_1_y_coordinate": 5.75,
            "vertex_1_z_coordinate": 2.01,
            "vertex_2_x_coordinate": 6.103,
            "vertex_2_y_coordinate": 5.75,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 5.218,
            "vertex_3_y_coordinate": 5.75,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 5.218,
            "vertex_4_y_coordinate": 5.75,
            "vertex_4_z_coordinate": 2.01,
            "view_factor_to_ground": "Autocalculate"
        },
        "14TPygQPj4V8eC0zATzcWJ": {
            "building_surface_name": "1fk4yzMJL60R7UbAHpWTFt",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 8.21,
            "vertex_1_y_coordinate": 0.3,
            "vertex_1_z_coordinate": 2,
            "vertex_2_x_coordinate": 8.21,
            "vertex_2_y_coordinate": 0.3,
            "vertex_2_z_coordinate": 0.8,
            "vertex_3_x_coordinate": 10.21,
            "vertex_3_y_coordinate": 0.3,
            "vertex_3_z_coordinate": 0.8,
            "vertex_4_x_coordinate": 10.21,
            "vertex_4_y_coordinate": 0.3,
            "vertex_4_z_coordinate": 2,
            "view_factor_to_ground": "Autocalculate"
        },
        "16Ny5eq3r8ifYUZdxgt9Xu": {
            "building_surface_name": "2g6hOBXsP5bQLNhdQbuSpG",
            "construction_name": "BS Door",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition_object": "09n0JdtLD4_Qb9EOKS8ZjU",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 5.218,
            "vertex_1_y_coordinate": 5.99,
            "vertex_1_z_coordinate": 2.01,
            "vertex_2_x_coordinate": 5.218,
            "vertex_2_y_coordinate": 5.99,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 6.103,
            "vertex_3_y_coordinate": 5.99,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 6.103,
            "vertex_4_y_coordinate": 5.99,
            "vertex_4_z_coordinate": 2.01,
            "view_factor_to_ground": "Autocalculate"
        },
        "23i5HllT13ee0C2a9ggu49": {
            "building_surface_name": "35oYOL3Xj0wByiIhvNgY_Y",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.7,
            "vertex_1_y_coordinate": 6.502,
            "vertex_1_z_coordinate": 2,
            "vertex_2_x_coordinate": 11.7,
            "vertex_2_y_coordinate": 6.502,
            "vertex_2_z_coordinate": 0.8,
            "vertex_3_x_coordinate": 11.7,
            "vertex_3_y_coordinate": 8.502,
            "vertex_3_z_coordinate": 0.8,
            "vertex_4_x_coordinate": 11.7,
            "vertex_4_y_coordinate": 8.502,
            "vertex_4_z_coordinate": 2,
            "view_factor_to_ground": "Autocalculate"
        },
        "31VQHqJp15vBvxgN3nbc8r": {
            "building_surface_name": "28qMHgmMX7ixkUXMjMVgN9",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.66,
            "vertex_1_y_coordinate": 9.7,
            "vertex_1_z_coordinate": 2,
            "vertex_2_x_coordinate": 6.66,
            "vertex_2_y_coordinate": 9.7,
            "vertex_2_z_coordinate": 0.8,
            "vertex_3_x_coordinate": 4.66,
            "vertex_3_y_coordinate": 9.7,
            "vertex_3_z_coordinate": 0.8,
            "vertex_4_x_coordinate": 4.66,
            "vertex_4_y_coordinate": 9.7,
            "vertex_4_z_coordinate": 2,
            "view_factor_to_ground": "Autocalculate"
        },
        "35qH8Wxm108REZpi8ardLi_1": {
            "building_surface_name": "1QWxnFReT4afWIKfa$T57d",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.7,
            "vertex_1_y_coordinate": 5.33542333427074,
            "vertex_1_z_coordinate": 4.367616666400251,
            "vertex_2_x_coordinate": 11.7,
            "vertex_2_y_coordinate": 5.002783612680064,
            "vertex_2_z_coordinate": 4.001316587274995,
            "vertex_3_x_coordinate": 11.7,
            "vertex_3_y_coordinate": 5.4967933342707385,
            "vertex_3_z_coordinate": 4.0260666664002525,
            "view_factor_to_ground": "Autocalculate"
        },
        "35qH8Wxm108REZpi8ardLi_2": {
            "building_surface_name": "1QWxnFReT4afWIKfa$T57d",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.7,
            "vertex_1_y_coordinate": 4.976286667604071,
            "vertex_1_z_coordinate": 4.4969066664002515,
            "vertex_2_x_coordinate": 11.7,
            "vertex_2_y_coordinate": 5.0010369460133965,
            "vertex_2_z_coordinate": 4.002896587274995,
            "vertex_3_x_coordinate": 11.7,
            "vertex_3_y_coordinate": 5.333676667604072,
            "vertex_3_z_coordinate": 4.369196666400251,
            "view_factor_to_ground": "Autocalculate"
        },
        "35qH8Wxm108REZpi8ardLi_3": {
            "building_surface_name": "1QWxnFReT4afWIKfa$T57d",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.7,
            "vertex_1_y_coordinate": 4.632383334270738,
            "vertex_1_z_coordinate": 4.3354233330669185,
            "vertex_2_x_coordinate": 11.7,
            "vertex_2_y_coordinate": 4.998683612680064,
            "vertex_2_z_coordinate": 4.0027832539416615,
            "vertex_3_x_coordinate": 11.7,
            "vertex_3_y_coordinate": 4.973933334270738,
            "vertex_3_z_coordinate": 4.496793333066917,
            "view_factor_to_ground": "Autocalculate"
        },
        "35qH8Wxm108REZpi8ardLi_4": {
            "building_surface_name": "1QWxnFReT4afWIKfa$T57d",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.7,
            "vertex_1_y_coordinate": 4.6308033342707375,
            "vertex_1_z_coordinate": 4.333676666400252,
            "vertex_2_x_coordinate": 11.7,
            "vertex_2_y_coordinate": 4.503093334270738,
            "vertex_2_z_coordinate": 3.9762866664002514,
            "vertex_3_x_coordinate": 11.7,
            "vertex_3_y_coordinate": 4.997103612680063,
            "vertex_3_z_coordinate": 4.001036587274995,
            "view_factor_to_ground": "Autocalculate"
        },
        "35qH8Wxm108REZpi8ardLi_5": {
            "building_surface_name": "1QWxnFReT4afWIKfa$T57d",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.7,
            "vertex_1_y_coordinate": 4.503206667604072,
            "vertex_1_z_coordinate": 3.973933333066918,
            "vertex_2_x_coordinate": 11.7,
            "vertex_2_y_coordinate": 4.664576667604072,
            "vertex_2_z_coordinate": 3.632383333066918,
            "vertex_3_x_coordinate": 11.7,
            "vertex_3_y_coordinate": 4.997216946013397,
            "vertex_3_z_coordinate": 3.9986832539416612,
            "view_factor_to_ground": "Autocalculate"
        },
        "35qH8Wxm108REZpi8ardLi_6": {
            "building_surface_name": "1QWxnFReT4afWIKfa$T57d",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.7,
            "vertex_1_y_coordinate": 4.998963612680064,
            "vertex_1_z_coordinate": 3.997103253941661,
            "vertex_2_x_coordinate": 11.7,
            "vertex_2_y_coordinate": 4.666323334270738,
            "vertex_2_z_coordinate": 3.630803333066918,
            "vertex_3_x_coordinate": 11.7,
            "vertex_3_y_coordinate": 5.023713334270739,
            "vertex_3_z_coordinate": 3.503093333066918,
            "view_factor_to_ground": "Autocalculate"
        },
        "35qH8Wxm108REZpi8ardLi_7": {
            "building_surface_name": "1QWxnFReT4afWIKfa$T57d",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.7,
            "vertex_1_y_coordinate": 5.001316946013397,
            "vertex_1_z_coordinate": 3.9972165872749947,
            "vertex_2_x_coordinate": 11.7,
            "vertex_2_y_coordinate": 5.026066667604072,
            "vertex_2_z_coordinate": 3.5032066664002515,
            "vertex_3_x_coordinate": 11.7,
            "vertex_3_y_coordinate": 5.3676166676040715,
            "vertex_3_z_coordinate": 3.6645766664002517,
            "view_factor_to_ground": "Autocalculate"
        },
        "35qH8Wxm108REZpi8ardLi_8": {
            "building_surface_name": "1QWxnFReT4afWIKfa$T57d",
            "construction_name": "BS Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": "Autocalculate",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.7,
            "vertex_1_y_coordinate": 5.002896946013397,
            "vertex_1_z_coordinate": 3.9989632539416613,
            "vertex_2_x_coordinate": 11.7,
            "vertex_2_y_coordinate": 5.369196667604072,
            "vertex_2_z_coordinate": 3.6663233330669183,
            "vertex_3_x_coordinate": 11.7,
            "vertex_3_y_coordinate": 5.496906667604072,
            "vertex_3_z_coordinate": 4.023713333066919,
            "view_factor_to_ground": "Autocalculate"
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "World",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "Lights": {
        "1$8cOT$gXAoQ08HxtyPug2": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "return_air_fraction_function_of_plenum_temperature_coefficient_1": 0,
            "return_air_fraction_function_of_plenum_temperature_coefficient_2": 0,
            "schedule_name": "Schedule Lighting Single office",
            "watts_per_zone_floor_area": 15.9,
            "zone_or_zonelist_name": "1$8cOT$gXAoQ08HxtyPug2"
        },
        "2QREGWJ8nBSPfmVGyP17di": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "return_air_fraction_function_of_plenum_temperature_coefficient_1": 0,
            "return_air_fraction_function_of_plenum_temperature_coefficient_2": 0,
            "schedule_name": "Schedule Lighting Single office",
            "watts_per_zone_floor_area": 15.9,
            "zone_or_zonelist_name": "2QREGWJ8nBSPfmVGyP17di"
        },
        "3fC8laot17j8s0eGBU2eqO": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "return_air_fraction_function_of_plenum_temperature_coefficient_1": 0,
            "return_air_fraction_function_of_plenum_temperature_coefficient_2": 0,
            "schedule_name": "Schedule Lighting Single office",
            "watts_per_zone_floor_area": 15.9,
            "zone_or_zonelist_name": "3fC8laot17j8s0eGBU2eqO"
        },
        "3ybXDPBVX5IhxfQFxHfvr_": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "return_air_fraction_function_of_plenum_temperature_coefficient_1": 0,
            "return_air_fraction_function_of_plenum_temperature_coefficient_2": 0,
            "schedule_name": "Schedule Lighting Single office",
            "watts_per_zone_floor_area": 15.9,
            "zone_or_zonelist_name": "3ybXDPBVX5IhxfQFxHfvr_"
        }
    },
    "Material": {
        "DefaultMaterial": {
            "conductivity": 0.1,
            "density": 1000,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.1,
            "visible_absorptance": 0.7
        },
        "EPS_040_15": {
            "conductivity": 0.04,
            "density": 15,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1500,
            "thermal_absorptance": 0.9,
            "thickness": 0.07,
            "visible_absorptance": 0.7
        },
        "cement_floating_screed_2_bottom": {
            "conductivity": 1.4,
            "density": 1990,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.04,
            "visible_absorptance": 0.7
        },
        "concrete_CEM_II_BS325R_wz05": {
            "conductivity": 2.1,
            "density": 2420,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.175,
            "visible_absorptance": 0.7
        },
        "foam_glass_board_130": {
            "conductivity": 0.065,
            "density": 130,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 840,
            "thermal_absorptance": 0.9,
            "thickness": 0.12,
            "visible_absorptance": 0.7
        },
        "gravel_single_granular": {
            "conductivity": 0.814,
            "density": 1500,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 840,
            "thermal_absorptance": 0.9,
            "thickness": 0.03,
            "visible_absorptance": 0.7
        },
        "hardwood": {
            "conductivity": 0.13,
            "density": 650,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1500,
            "thermal_absorptance": 0.9,
            "thickness": 0.04,
            "visible_absorptance": 0.7
        },
        "lime_plaster": {
            "conductivity": 0.7,
            "density": 1600,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 850,
            "thermal_absorptance": 0.9,
            "thickness": 0.01,
            "visible_absorptance": 0.7
        },
        "vertical_core_brick_700": {
            "conductivity": 0.13,
            "density": 695,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 850,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        }
    },
    "Output:Diagnostics": {
        "Output:Diagnostics 1": {
            "key_1": "DisplayAdvancedReportVariables",
            "key_2": "DisplayExtraWarnings"
        }
    },
    "Output:Meter": {
        "Output:Meter 1": {
            "key_name": "Heating:EnergyTransfer",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 2": {
            "key_name": "Cooling:EnergyTransfer",
            "reporting_frequency": "Hourly"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_specifications_1": "Triangulate3DFace",
            "report_type": "DXF"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ideal Loads Supply Air Total Heating Energy"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ideal Loads Supply Air Total Cooling Energy"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Air Temperature"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Operative Temperature"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Mass Flow Rate"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone People Occupant Count"
        },
        "Output:Variable 8": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone People Convective Heating Rate"
        },
        "Output:Variable 9": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Electric Equipment Convective Heating Rate"
        },
        "Output:Variable 10": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Lights Convective Heating Rate"
        },
        "Output:Variable 11": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ideal Loads Zone Sensible Cooling Rate"
        },
        "Output:Variable 12": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ideal Loads Zone Sensible Heating Rate"
        },
        "Output:Variable 13": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Gain Rate"
        },
        "Output:Variable 14": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Gain Energy"
        },
        "Output:Variable 15": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Heat Balance Internal Convective Heat Gain Rate"
        },
        "Output:Variable 16": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Heat Balance Surface Convection Rate"
        },
        "Output:Variable 17": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Heat Balance Outdoor Air Transfer Rate"
        },
        "Output:Variable 18": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Heat Balance Air Energy Storage Rate"
        },
        "Output:Variable 19": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Humidity Ratio"
        },
        "Output:Variable 20": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Relative Humidity"
        },
        "Output:Variable 21": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Barometric Pressure"
        },
        "Output:Variable 22": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mixing Current Density Volume Flow Rate"
        },
        "Output:Variable 23": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mixing Sensible Heat Gain Rate"
        },
        "Output:Variable 24": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Variable 25": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air System Sensible Heating Energy"
        },
        "Output:Variable 26": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air System Sensible Cooling Energy"
        },
        "Output:Variable 27": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Transmitted Solar Radiation Energy"
        },
        "Output:Variable 28": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Window Heat Gain Energy"
        },
        "Output:Variable 29": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Inside Face Convection Heat Gain Energy"
        },
        "Output:Variable 30": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Outside Face Convection Heat Gain Energy"
        },
        "Output:Variable 31": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Opaque Surface Outside Face Conduction"
        },
        "Output:Variable 32": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Sensible Heat Gain Energy"
        },
        "Output:Variable 33": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Sensible Heat Loss Energy"
        },
        "Output:Variable 34": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Standard Density Volume Flow Rate"
        },
        "Output:Variable 35": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Relative Humidity"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "regular"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "CommaAndHTML"
        }
    },
    "People": {
        "1$8cOT$gXAoQ08HxtyPug2": {
            "activity_level_schedule_name": "Schedule Activity 70",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.5,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "Schedule People Single office",
            "people_per_zone_floor_area": 0.07142857,
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_name": "1$8cOT$gXAoQ08HxtyPug2"
        },
        "2QREGWJ8nBSPfmVGyP17di": {
            "activity_level_schedule_name": "Schedule Activity 70",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.5,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "Schedule People Single office",
            "people_per_zone_floor_area": 0.07142857,
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_name": "2QREGWJ8nBSPfmVGyP17di"
        },
        "3fC8laot17j8s0eGBU2eqO": {
            "activity_level_schedule_name": "Schedule Activity 70",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.5,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "Schedule People Single office",
            "people_per_zone_floor_area": 0.07142857,
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_name": "3fC8laot17j8s0eGBU2eqO"
        },
        "3ybXDPBVX5IhxfQFxHfvr_": {
            "activity_level_schedule_name": "Schedule Activity 70",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.5,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "Schedule People Single office",
            "people_per_zone_floor_area": 0.07142857,
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_name": "3ybXDPBVX5IhxfQFxHfvr_"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "day_of_week_for_start_day": "Tuesday",
            "end_day_of_month": 31,
            "end_month": 12,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "Yes",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "Schedule:Compact": {
        "Assembly HVAC": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "Assembly Lighting": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.75
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.65
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Assembly Occupancy": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Assembly SWH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.65
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.65
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "C_SetBack_25": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 26
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Constant": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "Continuous": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "Daytime Ventilation": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends WinterDesignDay"
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "HVACTemplate-Always 4": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "HVACTemplate Any Number"
        },
        "H_SetBack_20": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 18
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 20
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Health HVAC": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "Health Lighting": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Health Occupancy": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Health SWH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.17
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.58
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.66
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.78
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.82
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.71
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.82
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.78
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.74
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.63
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.41
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.18
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.01
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.28
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.24
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.23
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.01
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.01
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Hotel HVAC": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "Hotel Lighting": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Hotel Occupancy": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.8
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Hotel SWH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Intermittent": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Manufacturing HVAC": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "Manufacturing Lighting": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Manufacturing Occupancy": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Manufacturing SWH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.08
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.38
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.39
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.47
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.57
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.54
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.34
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.33
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.44
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.26
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.21
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.17
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.08
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.08
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.21
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.23
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.12
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.14
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.06
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.06
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.04
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Maximum Outside Air": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Minimum Outside Air": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "For: Weekends WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Multifamily HVAC": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "Multifamily OneZone Equipment": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.22
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.36
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.76
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.34
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.36
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.64
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.36
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.87
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.97
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.43
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.31
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Multifamily OneZone Lighting": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.85
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.9
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Multifamily OneZone Occupancy": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.67
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.49
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.21
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.67
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Multifamily SWH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.06
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.28
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.49
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.42
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.32
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.33
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.41
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.34
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.29
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.32
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.49
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.36
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.08
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.06
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.32
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.43
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.39
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.34
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.36
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.39
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.33
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.48
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.44
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.31
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.28
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.06
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.37
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.32
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.42
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.37
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.36
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.31
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.32
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.42
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.34
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.26
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.12
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Multifamily TwoZoneBedroom Equipment": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.03
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.06
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.03
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.12
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Multifamily TwoZoneBedroom Lighting": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.66
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.23
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.31
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.47
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.63
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Multifamily TwoZoneBedroom Occupancy": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.67
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.21
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.33
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.67
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Multifamily TwoZoneOtherRooms Equipment": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.34
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.61
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.34
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.84
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.94
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.34
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.23
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.19
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Multifamily TwoZoneOtherRooms Lighting": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.29
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.59
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.63
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.47
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.31
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Multifamily TwoZoneOtherRooms Occupancy": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.21
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.67
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.33
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Off": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "Office HVAC": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "Office Lighting": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Office Occupancy": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Office SWH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.08
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.38
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.39
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.47
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.57
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.54
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.34
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.33
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.44
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.26
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.21
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.17
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.08
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.08
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.21
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.23
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.13
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.14
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.06
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.06
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.04
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "On": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Restaurant HVAC": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekday SummerDesignDay"
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "Restaurant Lighting": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekday SummerDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Restaurant Occupancy": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.65
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.65
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Restaurant SWH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Retail HVAC": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "Retail Lighting": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Retail Occupancy": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Retail SWH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.23
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.32
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.41
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.57
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.62
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.61
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.46
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.47
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.42
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.34
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.33
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.23
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.13
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.08
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0.08
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.06
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.24
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.42
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.54
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.59
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.49
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.48
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.47
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.46
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.44
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.36
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.29
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.22
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.16
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.13
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.06
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.12
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.14
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.29
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.31
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.36
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.34
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.37
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.34
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.21
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.16
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.06
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Schedule Activity 70": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 70
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "School HVAC": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "School Lighting": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.85
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "School Occupancy": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.75
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "School SWH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.34
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.63
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.72
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.79
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.83
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.61
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.65
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.22
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.12
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.03
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.03
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.03
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.03
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "VAV Minimum Air Fraction": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Warehouse HVAC": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "Warehouse Lighting": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.08
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.24
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.04
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Warehouse Occupancy": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.85
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Warehouse SWH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.36
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.46
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.57
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.43
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.38
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.18
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.03
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.06
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.12
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.17
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                }
            ],
            "schedule_type_limits_name": "Fraction"
        }
    },
    "Schedule:Day:Hourly": {
        "Schedule Cooling Single office": {
            "hour_1": 25,
            "hour_2": 25,
            "hour_3": 25,
            "hour_4": 25,
            "hour_5": 25,
            "hour_6": 25,
            "hour_7": 25,
            "hour_8": 25,
            "hour_9": 25,
            "hour_10": 25,
            "hour_11": 25,
            "hour_12": 25,
            "hour_13": 25,
            "hour_14": 25,
            "hour_15": 25,
            "hour_16": 25,
            "hour_17": 25,
            "hour_18": 25,
            "hour_19": 25,
            "hour_20": 25,
            "hour_21": 25,
            "hour_22": 25,
            "hour_23": 25,
            "hour_24": 25,
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Equipment Single office": {
            "hour_1": 0.1,
            "hour_2": 0.1,
            "hour_3": 0.1,
            "hour_4": 0.1,
            "hour_5": 0.1,
            "hour_6": 0.1,
            "hour_7": 0.1,
            "hour_8": 0.2,
            "hour_9": 0.4,
            "hour_10": 0.6,
            "hour_11": 0.8,
            "hour_12": 0.8,
            "hour_13": 0.4,
            "hour_14": 0.6,
            "hour_15": 0.8,
            "hour_16": 0.8,
            "hour_17": 0.4,
            "hour_18": 0.2,
            "hour_19": 0.1,
            "hour_20": 0.1,
            "hour_21": 0.1,
            "hour_22": 0.1,
            "hour_23": 0.1,
            "hour_24": 0.1,
            "schedule_type_limits_name": "Fraction"
        },
        "Schedule Heating Single office": {
            "hour_1": 21,
            "hour_2": 21,
            "hour_3": 21,
            "hour_4": 21,
            "hour_5": 21,
            "hour_6": 21,
            "hour_7": 21,
            "hour_8": 21,
            "hour_9": 21,
            "hour_10": 21,
            "hour_11": 21,
            "hour_12": 21,
            "hour_13": 21,
            "hour_14": 21,
            "hour_15": 21,
            "hour_16": 21,
            "hour_17": 21,
            "hour_18": 21,
            "hour_19": 21,
            "hour_20": 21,
            "hour_21": 21,
            "hour_22": 21,
            "hour_23": 21,
            "hour_24": 21,
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Lighting Single office": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 0,
            "hour_6": 0,
            "hour_7": 1,
            "hour_8": 1,
            "hour_9": 1,
            "hour_10": 1,
            "hour_11": 1,
            "hour_12": 1,
            "hour_13": 1,
            "hour_14": 1,
            "hour_15": 1,
            "hour_16": 1,
            "hour_17": 1,
            "hour_18": 1,
            "hour_19": 0,
            "hour_20": 0,
            "hour_21": 0,
            "hour_22": 0,
            "hour_23": 0,
            "hour_24": 0,
            "schedule_type_limits_name": "Fraction"
        },
        "Schedule People Single office": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 0,
            "hour_6": 0,
            "hour_7": 0,
            "hour_8": 0.2,
            "hour_9": 0.4,
            "hour_10": 0.6,
            "hour_11": 0.8,
            "hour_12": 0.8,
            "hour_13": 0.4,
            "hour_14": 0.6,
            "hour_15": 0.8,
            "hour_16": 0.8,
            "hour_17": 0.4,
            "hour_18": 0.2,
            "hour_19": 0,
            "hour_20": 0,
            "hour_21": 0,
            "hour_22": 0,
            "hour_23": 0,
            "hour_24": 0,
            "schedule_type_limits_name": "Fraction"
        }
    },
    "Schedule:Week:Compact": {
        "Schedule Cooling Single office": {
            "data": [
                {
                    "daytype_list": "AllDays",
                    "schedule_day_name": "Schedule Cooling Single office"
                }
            ]
        },
        "Schedule Equipment Single office": {
            "data": [
                {
                    "daytype_list": "AllDays",
                    "schedule_day_name": "Schedule Equipment Single office"
                }
            ]
        },
        "Schedule Heating Single office": {
            "data": [
                {
                    "daytype_list": "AllDays",
                    "schedule_day_name": "Schedule Heating Single office"
                }
            ]
        },
        "Schedule Lighting Single office": {
            "data": [
                {
                    "daytype_list": "AllDays",
                    "schedule_day_name": "Schedule Lighting Single office"
                }
            ]
        },
        "Schedule People Single office": {
            "data": [
                {
                    "daytype_list": "AllDays",
                    "schedule_day_name": "Schedule People Single office"
                }
            ]
        }
    },
    "Schedule:Year": {
        "Schedule Cooling Single office": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Schedule Cooling Single office",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Schedule Equipment Single office": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Schedule Equipment Single office",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Schedule Heating Single office": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Schedule Heating Single office",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Schedule Lighting Single office": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Schedule Lighting Single office",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Schedule People Single office": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Schedule People Single office",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {
            "unit_type": "Dimensionless"
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "HVACTemplate Any Number": {},
        "On/Off": {
            "lower_limit_value": 0.0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1.0
        },
        "Temperature": {
            "unit_type": "Dimensionless"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "No",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:Location": {
        "DENVER_STAPLETON_CO_USA_WMO_724690": {
            "elevation": 1611,
            "latitude": 39.77,
            "longitude": -104.87,
            "time_zone": -7
        }
    },
    "SizingPeriod:DesignDay": {
        "DENVER_STAPLETON Ann Clg .4% Condns DB=>MWB": {
            "barometric_pressure": 83411,
            "daily_dry_bulb_temperature_range": 15.2,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 34.1,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 15.8,
            "wind_direction": 120,
            "wind_speed": 4
        },
        "DENVER_STAPLETON Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 83411,
            "daily_dry_bulb_temperature_range": 0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -20,
            "month": 12,
            "rain_indicator": "No",
            "sky_clearness": 0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -20,
            "wind_direction": 180,
            "wind_speed": 2.3
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "STATS Single office Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "Schedule Cooling Single office",
            "heating_setpoint_temperature_schedule_name": "Schedule Heating Single office"
        },
        "STAT_default Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "C_SetBack_25",
            "heating_setpoint_temperature_schedule_name": "H_SetBack_20"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 4
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "9.4"
        }
    },
    "WindowMaterial:SimpleGlazingSystem": {
        "DefaultGlazing": {
            "solar_heat_gain_coefficient": 0.763,
            "u_factor": 2.7,
            "visible_transmittance": 0.8
        },
        "Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach": {
            "solar_heat_gain_coefficient": 0.65,
            "u_factor": 1.2475377544320418
        }
    },
    "WindowProperty:FrameAndDivider": {
        "Default": {
            "divider_conductance": 3,
            "divider_inside_projection": 0,
            "divider_outside_projection": 0,
            "divider_solar_absorptance": 0,
            "divider_thermal_hemispherical_emissivity": 0.9,
            "divider_type": "DividedLite",
            "divider_visible_absorptance": 0,
            "divider_width": 0.1,
            "frame_inside_projection": 0,
            "frame_outside_projection": 0,
            "frame_solar_absorptance": 0.7,
            "frame_thermal_hemispherical_emissivity": 0.9,
            "frame_visible_absorptance": 0.7,
            "frame_width": 0,
            "inside_reveal_depth": 0.0,
            "inside_reveal_solar_absorptance": 0.7,
            "inside_sill_depth": 0,
            "inside_sill_solar_absorptance": 0,
            "number_of_horizontal_dividers": 2,
            "number_of_vertical_dividers": 2,
            "outside_reveal_solar_absorptance": 0.7,
            "ratio_of_divider_edge_glass_conductance_to_center_of_glass_conductance": 1,
            "ratio_of_frame_edge_glass_conductance_to_center_of_glass_conductance": 1
        }
    },
    "Zone": {
        "1$8cOT$gXAoQ08HxtyPug2": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 55.18124999999999,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "2QREGWJ8nBSPfmVGyP17di": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 32.46249999999999,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "3fC8laot17j8s0eGBU2eqO": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 31.256749999999993,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "3ybXDPBVX5IhxfQFxHfvr_": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 354.948061154017,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        }
    },
    "ZoneControl:Thermostat": {
        "1$8cOT$gXAoQ08HxtyPug2 Thermostat": {
            "control_1_name": "STATS Single office Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "HVACTemplate-Always 4",
            "zone_or_zonelist_name": "1$8cOT$gXAoQ08HxtyPug2"
        },
        "2QREGWJ8nBSPfmVGyP17di Thermostat": {
            "control_1_name": "STATS Single office Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "HVACTemplate-Always 4",
            "zone_or_zonelist_name": "2QREGWJ8nBSPfmVGyP17di"
        },
        "3fC8laot17j8s0eGBU2eqO Thermostat": {
            "control_1_name": "STATS Single office Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "HVACTemplate-Always 4",
            "zone_or_zonelist_name": "3fC8laot17j8s0eGBU2eqO"
        },
        "3ybXDPBVX5IhxfQFxHfvr_ Thermostat": {
            "control_1_name": "STATS Single office Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "HVACTemplate-Always 4",
            "zone_or_zonelist_name": "3ybXDPBVX5IhxfQFxHfvr_"
        }
    },
    "ZoneGroup": {
        "Erdgeschoss": {
            "zone_list_multiplier": 1,
            "zone_list_name": "Erdgeschoss"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "3ybXDPBVX5IhxfQFxHfvr_ Ideal Loads Supply Inlet",
            "zone_air_node_name": "3ybXDPBVX5IhxfQFxHfvr_ Zone Air Node",
            "zone_conditioning_equipment_list_name": "3ybXDPBVX5IhxfQFxHfvr_ Equipment",
            "zone_name": "3ybXDPBVX5IhxfQFxHfvr_",
            "zone_return_air_node_or_nodelist_name": "3ybXDPBVX5IhxfQFxHfvr_ Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "1$8cOT$gXAoQ08HxtyPug2 Ideal Loads Supply Inlet",
            "zone_air_node_name": "1$8cOT$gXAoQ08HxtyPug2 Zone Air Node",
            "zone_conditioning_equipment_list_name": "1$8cOT$gXAoQ08HxtyPug2 Equipment",
            "zone_name": "1$8cOT$gXAoQ08HxtyPug2",
            "zone_return_air_node_or_nodelist_name": "1$8cOT$gXAoQ08HxtyPug2 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_inlet_node_or_nodelist_name": "2QREGWJ8nBSPfmVGyP17di Ideal Loads Supply Inlet",
            "zone_air_node_name": "2QREGWJ8nBSPfmVGyP17di Zone Air Node",
            "zone_conditioning_equipment_list_name": "2QREGWJ8nBSPfmVGyP17di Equipment",
            "zone_name": "2QREGWJ8nBSPfmVGyP17di",
            "zone_return_air_node_or_nodelist_name": "2QREGWJ8nBSPfmVGyP17di Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_inlet_node_or_nodelist_name": "3fC8laot17j8s0eGBU2eqO Ideal Loads Supply Inlet",
            "zone_air_node_name": "3fC8laot17j8s0eGBU2eqO Zone Air Node",
            "zone_conditioning_equipment_list_name": "3fC8laot17j8s0eGBU2eqO Equipment",
            "zone_name": "3fC8laot17j8s0eGBU2eqO",
            "zone_return_air_node_or_nodelist_name": "3fC8laot17j8s0eGBU2eqO Return Outlet"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "1$8cOT$gXAoQ08HxtyPug2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "1$8cOT$gXAoQ08HxtyPug2 Ideal Loads Air System",
                    "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "2QREGWJ8nBSPfmVGyP17di Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "2QREGWJ8nBSPfmVGyP17di Ideal Loads Air System",
                    "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "3fC8laot17j8s0eGBU2eqO Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "3fC8laot17j8s0eGBU2eqO Ideal Loads Air System",
                    "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "3ybXDPBVX5IhxfQFxHfvr_ Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "3ybXDPBVX5IhxfQFxHfvr_ Ideal Loads Air System",
                    "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneHVAC:IdealLoadsAirSystem": {
        "1$8cOT$gXAoQ08HxtyPug2 Ideal Loads Air System": {
            "cooling_availability_schedule_name": "On",
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_availability_schedule_name": "On",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13,
            "outdoor_air_economizer_type": "NoEconomizer",
            "sensible_heat_recovery_effectiveness": 0.7,
            "zone_supply_air_node_name": "1$8cOT$gXAoQ08HxtyPug2 Ideal Loads Supply Inlet"
        },
        "2QREGWJ8nBSPfmVGyP17di Ideal Loads Air System": {
            "cooling_availability_schedule_name": "On",
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_availability_schedule_name": "On",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13,
            "outdoor_air_economizer_type": "NoEconomizer",
            "sensible_heat_recovery_effectiveness": 0.7,
            "zone_supply_air_node_name": "2QREGWJ8nBSPfmVGyP17di Ideal Loads Supply Inlet"
        },
        "3fC8laot17j8s0eGBU2eqO Ideal Loads Air System": {
            "cooling_availability_schedule_name": "On",
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_availability_schedule_name": "On",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13,
            "outdoor_air_economizer_type": "NoEconomizer",
            "sensible_heat_recovery_effectiveness": 0.7,
            "zone_supply_air_node_name": "3fC8laot17j8s0eGBU2eqO Ideal Loads Supply Inlet"
        },
        "3ybXDPBVX5IhxfQFxHfvr_ Ideal Loads Air System": {
            "cooling_availability_schedule_name": "On",
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_availability_schedule_name": "On",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13,
            "outdoor_air_economizer_type": "NoEconomizer",
            "sensible_heat_recovery_effectiveness": 0.7,
            "zone_supply_air_node_name": "3ybXDPBVX5IhxfQFxHfvr_ Ideal Loads Supply Inlet"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "1$8cOT$gXAoQ08HxtyPug2": {
            "air_changes_per_hour": 0.2,
            "constant_term_coefficient": 1,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "Continuous",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_name": "1$8cOT$gXAoQ08HxtyPug2"
        },
        "2QREGWJ8nBSPfmVGyP17di": {
            "air_changes_per_hour": 0.2,
            "constant_term_coefficient": 1,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "Continuous",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_name": "2QREGWJ8nBSPfmVGyP17di"
        },
        "3fC8laot17j8s0eGBU2eqO": {
            "air_changes_per_hour": 0.2,
            "constant_term_coefficient": 1,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "Continuous",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_name": "3fC8laot17j8s0eGBU2eqO"
        },
        "3ybXDPBVX5IhxfQFxHfvr_": {
            "air_changes_per_hour": 0.2,
            "constant_term_coefficient": 1,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "Continuous",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_name": "3ybXDPBVX5IhxfQFxHfvr_"
        }
    },
    "ZoneList": {
        "All_Zones": {
            "zones": [
                {
                    "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
                },
                {
                    "zone_name": "1$8cOT$gXAoQ08HxtyPug2"
                },
                {
                    "zone_name": "2QREGWJ8nBSPfmVGyP17di"
                },
                {
                    "zone_name": "3fC8laot17j8s0eGBU2eqO"
                }
            ]
        },
        "Erdgeschoss": {
            "zones": [
                {
                    "zone_name": "3ybXDPBVX5IhxfQFxHfvr_"
                },
                {
                    "zone_name": "1$8cOT$gXAoQ08HxtyPug2"
                },
                {
                    "zone_name": "2QREGWJ8nBSPfmVGyP17di"
                },
                {
                    "zone_name": "3fC8laot17j8s0eGBU2eqO"
                }
            ]
        }
    }
}
